<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.10.19">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>3&nbsp; Background Information – Advanced Power System Analysis</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../sections/_ch2_eqautions_derivation.html" rel="next">
<link href="../sections/_ch1_intro.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-dark-b626d73c4c936ccc3cb08be7d45d1df6.css" rel="stylesheet" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-61f989f1291c5c8f04a19c64454ac263.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="../site_libs/bootstrap/bootstrap-dark-ff076740a053ba63d7e1b6f5eb229c32.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<style>html{ scroll-behavior: smooth; }</style>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-dark"><script id="quarto-html-before-body" type="application/javascript">
    const toggleBodyColorMode = (bsSheetEl) => {
      const mode = bsSheetEl.getAttribute("data-mode");
      const bodyEl = window.document.querySelector("body");
      if (mode === "dark") {
        bodyEl.classList.add("quarto-dark");
        bodyEl.classList.remove("quarto-light");
      } else {
        bodyEl.classList.add("quarto-light");
        bodyEl.classList.remove("quarto-dark");
      }
    }
    const toggleBodyColorPrimary = () => {
      const bsSheetEl = window.document.querySelector("link#quarto-bootstrap:not([rel=disabled-stylesheet])");
      if (bsSheetEl) {
        toggleBodyColorMode(bsSheetEl);
      }
    }
    const setColorSchemeToggle = (alternate) => {
      const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
      for (let i=0; i < toggles.length; i++) {
        const toggle = toggles[i];
        if (toggle) {
          if (alternate) {
            toggle.classList.add("alternate");
          } else {
            toggle.classList.remove("alternate");
          }
        }
      }
    };
    const toggleColorMode = (alternate) => {
      // Switch the stylesheets
      const primaryStylesheets = window.document.querySelectorAll('link.quarto-color-scheme:not(.quarto-color-alternate)');
      const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
      manageTransitions('#quarto-margin-sidebar .nav-link', false);
      if (alternate) {
        // note: dark is layered on light, we don't disable primary!
        enableStylesheet(alternateStylesheets);
        for (const sheetNode of alternateStylesheets) {
          if (sheetNode.id === "quarto-bootstrap") {
            toggleBodyColorMode(sheetNode);
          }
        }
      } else {
        disableStylesheet(alternateStylesheets);
        enableStylesheet(primaryStylesheets)
        toggleBodyColorPrimary();
      }
      manageTransitions('#quarto-margin-sidebar .nav-link', true);
      // Switch the toggles
      setColorSchemeToggle(alternate)
      // Hack to workaround the fact that safari doesn't
      // properly recolor the scrollbar when toggling (#1455)
      if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
        manageTransitions("body", false);
        window.scrollTo(0, 1);
        setTimeout(() => {
          window.scrollTo(0, 0);
          manageTransitions("body", true);
        }, 40);
      }
    }
    const disableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        stylesheet.rel = 'disabled-stylesheet';
      }
    }
    const enableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        if(stylesheet.rel !== 'stylesheet') { // for Chrome, which will still FOUC without this check
          stylesheet.rel = 'stylesheet';
        }
      }
    }
    const manageTransitions = (selector, allowTransitions) => {
      const els = window.document.querySelectorAll(selector);
      for (let i=0; i < els.length; i++) {
        const el = els[i];
        if (allowTransitions) {
          el.classList.remove('notransition');
        } else {
          el.classList.add('notransition');
        }
      }
    }
    const isFileUrl = () => {
      return window.location.protocol === 'file:';
    }
    const hasAlternateSentinel = () => {
      let styleSentinel = getColorSchemeSentinel();
      if (styleSentinel !== null) {
        return styleSentinel === "alternate";
      } else {
        return false;
      }
    }
    const setStyleSentinel = (alternate) => {
      const value = alternate ? "alternate" : "default";
      if (!isFileUrl()) {
        window.localStorage.setItem("quarto-color-scheme", value);
      } else {
        localAlternateSentinel = value;
      }
    }
    const getColorSchemeSentinel = () => {
      if (!isFileUrl()) {
        const storageValue = window.localStorage.getItem("quarto-color-scheme");
        return storageValue != null ? storageValue : localAlternateSentinel;
      } else {
        return localAlternateSentinel;
      }
    }
    const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
      const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
      const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
      let newTheme = '';
      if(authorPrefersDark) {
        newTheme = isAlternate ? baseTheme : alternateTheme;
      } else {
        newTheme = isAlternate ? alternateTheme : baseTheme;
      }
      const changeGiscusTheme = () => {
        // From: https://github.com/giscus/giscus/issues/336
        const sendMessage = (message) => {
          const iframe = document.querySelector('iframe.giscus-frame');
          if (!iframe) return;
          iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
        }
        sendMessage({
          setConfig: {
            theme: newTheme
          }
        });
      }
      const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
      if (isGiscussLoaded) {
        changeGiscusTheme();
      }
    };
    const authorPrefersDark = true;
    const darkModeDefault = authorPrefersDark;
    let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
    // Dark / light mode switch
    window.quartoToggleColorScheme = () => {
      // Read the current dark / light value
      let toAlternate = !hasAlternateSentinel();
      toggleColorMode(toAlternate);
      setStyleSentinel(toAlternate);
      toggleGiscusIfUsed(toAlternate, darkModeDefault);
      window.dispatchEvent(new Event('resize'));
    };
    // Switch to dark mode if need be
    if (hasAlternateSentinel()) {
      toggleColorMode(true);
    } else {
      toggleColorMode(false);
    }
  </script>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../sections/_ch2_gan_low_lit_review.html"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Literature Review</span></a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-full">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Advanced Power System Analysis</a> 
        <div class="sidebar-tools-main">
  <a href="" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode"><i class="bi"></i></a>
</div>
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Homepage</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/_ch1_intro.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">Introduction</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/_ch2_gan_low_lit_review.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Literature Review</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/_ch2_eqautions_derivation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">DistFlow Equations</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/_ch3_initial_testing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">Testing Setup</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/_ch4_inverter_reactive_power_derivation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">Equations Derivation for Inverter Reactive Power</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">Table of contents</h2>
   
  <ul>
  <li><a href="#three-phase-branch-power-matrix" id="toc-three-phase-branch-power-matrix" class="nav-link active" data-scroll-target="#three-phase-branch-power-matrix"><span class="header-section-number">3.1</span> Three-phase Branch Power Matrix</a></li>
  <li><a href="#derive-the-magnitude-of-the-voltage" id="toc-derive-the-magnitude-of-the-voltage" class="nav-link" data-scroll-target="#derive-the-magnitude-of-the-voltage"><span class="header-section-number">3.2</span> Derive the Magnitude of the Voltage</a>
  <ul class="collapse">
  <li><a href="#solving-for-the-left-hand-side-of-eq-kvl-complex-form-v-magnitude" id="toc-solving-for-the-left-hand-side-of-eq-kvl-complex-form-v-magnitude" class="nav-link" data-scroll-target="#solving-for-the-left-hand-side-of-eq-kvl-complex-form-v-magnitude"><span class="header-section-number">3.2.1</span> Solving for the left hand side of Equation&nbsp;<span>3.2</span></a></li>
  <li><a href="#solving-for-the-right-hand-side-of-eq-kvl-complex-form-v-magnitude" id="toc-solving-for-the-right-hand-side-of-eq-kvl-complex-form-v-magnitude" class="nav-link" data-scroll-target="#solving-for-the-right-hand-side-of-eq-kvl-complex-form-v-magnitude"><span class="header-section-number">3.2.2</span> Solving for the right hand side of Equation&nbsp;<span>3.2</span></a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content column-body" id="quarto-document-content">


<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Background Information</span></h1>
</div>



<div class="quarto-title-meta column-body">

    
  
    
  </div>
  


</header>


<p><strong>NOTE: This file contains supporting matrix algebra and the fuller multiphase branch-flow formulation of Gan and Low <span class="citation" data-cites="gan2014convex">(<a href="../references.html#ref-gan2014convex" role="doc-biblioref">Gan and Low 2014</a>)</span>. The working equations are in <code>ch2_voltage_reactive_equations.qmd</code>.</strong></p>
<section id="three-phase-branch-power-matrix" class="level2" data-number="3.1">
<h2 data-number="3.1" class="anchored" data-anchor-id="three-phase-branch-power-matrix"><span class="header-section-number">3.1</span> Three-phase Branch Power Matrix</h2>
<p>Recall that <span class="math inline">\(\mathbf{\bar V}_i\)</span> and <span class="math inline">\(\mathbf{\bar I}_{ij}\)</span> are <span class="math inline">\(3\times1\)</span> column vectors. We previously used the per-phase complex power vector:</p>
<p><span class="math display">\[\mathbf{\bar s}_{ij}=\begin{bmatrix}P_{ij}^a+jQ_{ij}^a\\P_{ij}^b+jQ_{ij}^b\\P_{ij}^c+jQ_{ij}^c\end{bmatrix}\]</span></p>
<p>Gan and Low also use the full branch power matrix:</p>
<p><span id="eq-background-branch-power-matrix"><span class="math display">\[\mathbf{\bar S}_{ij}=\mathbf{\bar V}_i\mathbf{\bar I}_{ij}^{H} \tag{3.1}\]</span></span></p>
<p>Expanding the matrix multiplication:</p>
<p><span class="math display">\[
\mathbf{\bar S}_{ij}=
\begin{bmatrix}
\bar V_i^a(\bar I_{ij}^a)^* &amp; \bar V_i^a(\bar I_{ij}^b)^* &amp; \bar V_i^a(\bar I_{ij}^c)^*\\
\bar V_i^b(\bar I_{ij}^a)^* &amp; \bar V_i^b(\bar I_{ij}^b)^* &amp; \bar V_i^b(\bar I_{ij}^c)^*\\
\bar V_i^c(\bar I_{ij}^a)^* &amp; \bar V_i^c(\bar I_{ij}^b)^* &amp; \bar V_i^c(\bar I_{ij}^c)^*
\end{bmatrix}
\]</span></p>
<p>Note that the <strong>diagonal elements</strong> are the conventional complex powers for each phase:</p>
<p><span class="math display">\[\operatorname{diag}(\mathbf{\bar S}_{ij})=\mathbf{\bar s}_{ij}\]</span></p>
<p>The <strong>off-diagonal elements</strong> are cross-phase voltage-current products. They do not represent extra downstream branches or separate real/reactive phase powers. The full <span class="math inline">\(3\times3\)</span> matrix is useful for Gan and Low’s branch-flow and optimization formulations, but it is not required just to substitute phase power into KVL.</p>
</section>
<section id="derive-the-magnitude-of-the-voltage" class="level2" data-number="3.2">
<h2 data-number="3.2" class="anchored" data-anchor-id="derive-the-magnitude-of-the-voltage"><span class="header-section-number">3.2</span> Derive the Magnitude of the Voltage</h2>
<p>Following the same approach as in <a href="_ch2_eqautions_derivation.html#eq-KVL3" class="quarto-xref">Equation&nbsp;<span>4.20</span></a>, we can obtain squared voltage magnitudes using the three-phase KVL equation:</p>
<p><span class="math display">\[\mathbf{\bar V}_j=\mathbf{\bar V}_i-\mathbf{\bar Z}_{ij}\mathbf{\bar I}_{ij}\]</span></p>
<p>To retain all cross-phase voltage products, multiply the equation on the right by its <strong>Hermitian transpose</strong>:</p>
<p><span id="eq-kvl-complex-form-v-magnitude"><span class="math display">\[\mathbf{\bar V}_j\mathbf{\bar V}_j^H=(\mathbf{\bar V}_i-\mathbf{\bar Z}_{ij}\mathbf{\bar I}_{ij})(\mathbf{\bar V}_i-\mathbf{\bar Z}_{ij}\mathbf{\bar I}_{ij})^H \tag{3.2}\]</span></span></p>
<p>The Hermitian transpose, denoted by <span class="math inline">\(H\)</span>, means <strong>conjugate transpose</strong>; it does <strong>not</strong> mean extracting the diagonal. A <span class="math inline">\(3\times1\)</span> voltage vector times its <span class="math inline">\(1\times3\)</span> conjugate transpose produces a <span class="math inline">\(3\times3\)</span> matrix.</p>
<section id="solving-for-the-left-hand-side-of-eq-kvl-complex-form-v-magnitude" class="level3" data-number="3.2.1">
<h3 data-number="3.2.1" class="anchored" data-anchor-id="solving-for-the-left-hand-side-of-eq-kvl-complex-form-v-magnitude"><span class="header-section-number">3.2.1</span> Solving for the left hand side of <a href="#eq-kvl-complex-form-v-magnitude" class="quarto-xref">Equation&nbsp;<span>3.2</span></a></h3>
<p><span id="eq-voltage-matrix-magnitude"><span class="math display">\[
\mathbf{\bar V}_j\mathbf{\bar V}_j^{H}
=\begin{bmatrix}\bar V_j^a\\\bar V_j^b\\\bar V_j^c\end{bmatrix}_{3\times1}
\begin{bmatrix}(\bar V_j^a)^*&amp;(\bar V_j^b)^*&amp;(\bar V_j^c)^*\end{bmatrix}_{1\times3}
=\begin{bmatrix}
|\bar V_j^a|^2&amp;\bar V_j^a(\bar V_j^b)^*&amp;\bar V_j^a(\bar V_j^c)^*\\
\bar V_j^b(\bar V_j^a)^*&amp;|\bar V_j^b|^2&amp;\bar V_j^b(\bar V_j^c)^*\\
\bar V_j^c(\bar V_j^a)^*&amp;\bar V_j^c(\bar V_j^b)^*&amp;|\bar V_j^c|^2
\end{bmatrix}_{3\times3}
\tag{3.3}\]</span></span></p>
<p>Note that the diagonal elements are <strong>squared</strong> voltage magnitudes. The off-diagonal elements remain complex cross-phase voltage products.</p>
<p>Gan and Low define the voltage matrix as:</p>
<p><span id="eq-voltage-wj"><span class="math display">\[\mathbf{\bar W}_j=\mathbf{\bar V}_j\mathbf{\bar V}_j^H \tag{3.4}\]</span></span></p>
<p>Similarly:</p>
<p><span id="eq-voltage-wi"><span class="math display">\[\mathbf{\bar W}_i=\mathbf{\bar V}_i\mathbf{\bar V}_i^H \tag{3.5}\]</span></span></p>
</section>
<section id="solving-for-the-right-hand-side-of-eq-kvl-complex-form-v-magnitude" class="level3" data-number="3.2.2">
<h3 data-number="3.2.2" class="anchored" data-anchor-id="solving-for-the-right-hand-side-of-eq-kvl-complex-form-v-magnitude"><span class="header-section-number">3.2.2</span> Solving for the right hand side of <a href="#eq-kvl-complex-form-v-magnitude" class="quarto-xref">Equation&nbsp;<span>3.2</span></a></h3>
<p>We can apply the same Hermitian transpose to the right-hand side:</p>
<p><span class="math display">\[\mathbf{\bar W}_j=(\mathbf{\bar V}_i-\mathbf{\bar Z}_{ij}\mathbf{\bar I}_{ij})(\mathbf{\bar V}_i^H-\mathbf{\bar I}_{ij}^H\mathbf{\bar Z}_{ij}^H)\]</span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Voltage Eq. Note
</div>
</div>
<div class="callout-body-container callout-body">
<p><span class="math display">\[(\mathbf{\bar Z}\mathbf{\bar I})^H=\mathbf{\bar I}^H\mathbf{\bar Z}^H\]</span></p>
<p>The multiplication order reverses because <span class="math inline">\((AB)^H=B^HA^H\)</span>. This is a property of the conjugate transpose, not merely a rule for fixing dimensions.</p>
</div>
</div>
<p>Expanding the right-hand side:</p>
<p><span id="eq-voltage-three-phase-kvl-matrix"><span class="math display">\[\mathbf{\bar W}_j=\mathbf{\bar V}_i\mathbf{\bar V}_i^H-\mathbf{\bar V}_i\mathbf{\bar I}_{ij}^H\mathbf{\bar Z}_{ij}^H-\mathbf{\bar Z}_{ij}\mathbf{\bar I}_{ij}\mathbf{\bar V}_i^H+\mathbf{\bar Z}_{ij}\mathbf{\bar I}_{ij}\mathbf{\bar I}_{ij}^H\mathbf{\bar Z}_{ij}^H \tag{3.6}\]</span></span></p>
<p>We previously defined the voltage matrix in <a href="#eq-voltage-wi" class="quarto-xref">Equation&nbsp;<span>3.5</span></a> and the branch-power matrix in <a href="#eq-background-branch-power-matrix" class="quarto-xref">Equation&nbsp;<span>3.1</span></a>. Accordingly, we can define the current outer-product matrix as:</p>
<p><span class="math display">\[\mathbf{\bar L}_{ij}=\mathbf{\bar I}_{ij}\mathbf{\bar I}_{ij}^H\]</span></p>
<p>Therefore, <a href="#eq-voltage-three-phase-kvl-matrix" class="quarto-xref">Equation&nbsp;<span>3.6</span></a> can be written as:</p>
<p><span id="eq-background-voltage-matrix"><span class="math display">\[\boxed{\mathbf{\bar W}_j=\mathbf{\bar W}_i-\mathbf{\bar S}_{ij}\mathbf{\bar Z}_{ij}^H-\mathbf{\bar Z}_{ij}\mathbf{\bar S}_{ij}^H+\mathbf{\bar Z}_{ij}\mathbf{\bar L}_{ij}\mathbf{\bar Z}_{ij}^H} \tag{3.7}\]</span></span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Note
</div>
</div>
<div class="callout-body-container callout-body">
<p><a href="#eq-background-voltage-matrix" class="quarto-xref">Equation&nbsp;<span>3.7</span></a> is an exact squared-voltage <strong>matrix</strong> relationship derived from KVL. The term <span class="math inline">\(\mathbf{\bar Z}_{ij}\mathbf{\bar L}_{ij}\mathbf{\bar Z}_{ij}^H\)</span> is quadratic in line current; it is the outer product of the line voltage-drop vector with itself. Its diagonal is not the same as the real-power loss. For our immediate voltage–reactive-power work, the per-phase power equations and KVL are sufficient as starting equations, so we can keep this fuller derivation for background.</p>
</div>
</div>


<div id="refs" class="references csl-bib-body hanging-indent" role="list" style="display: none">
<div id="ref-gan2014convex" class="csl-entry" role="listitem">
Gan, Lingwen, and Steven H Low. 2014. <span>“Convex Relaxations and Linear Approximation for Optimal Power Flow in Multiphase Radial Networks.”</span> <em>2014 Power Systems Computation Conference</em>, 1–9.
</div>
</div>
</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    // Ensure there is a toggle, if there isn't float one in the top right
    if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
      const a = window.document.createElement('a');
      a.classList.add('top-right');
      a.classList.add('quarto-color-scheme-toggle');
      a.href = "";
      a.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
      const i = window.document.createElement("i");
      i.classList.add('bi');
      a.appendChild(i);
      window.document.body.appendChild(a);
    }
    setColorSchemeToggle(hasAlternateSentinel())
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
            // target, if specified
            link.setAttribute("target", "_blank");
            if (link.getAttribute("rel") === null) {
              link.setAttribute("rel", "noopener");
            }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
<nav class="page-navigation column-body">
  <div class="nav-page nav-page-previous">
      <a href="../sections/_ch1_intro.html" class="pagination-link" aria-label="Introduction">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">Introduction</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../sections/_ch2_eqautions_derivation.html" class="pagination-link" aria-label="DistFlow Equations">
        <span class="nav-page-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">DistFlow Equations</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




<script src="../site_libs/quarto-html/zenscroll-min.js"></script>
</body></html>