<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.10.19">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>4&nbsp; Equations Derivation – Advanced Power System Analysis</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../sections/ch3_research_outline.html" rel="next">
<link href="../sections/ch2_gan_low_lit_review.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-dark-b626d73c4c936ccc3cb08be7d45d1df6.css" rel="stylesheet" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-61f989f1291c5c8f04a19c64454ac263.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="../site_libs/bootstrap/bootstrap-dark-ff076740a053ba63d7e1b6f5eb229c32.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<style>html{ scroll-behavior: smooth; }</style>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-dark"><script id="quarto-html-before-body" type="application/javascript">
    const toggleBodyColorMode = (bsSheetEl) => {
      const mode = bsSheetEl.getAttribute("data-mode");
      const bodyEl = window.document.querySelector("body");
      if (mode === "dark") {
        bodyEl.classList.add("quarto-dark");
        bodyEl.classList.remove("quarto-light");
      } else {
        bodyEl.classList.add("quarto-light");
        bodyEl.classList.remove("quarto-dark");
      }
    }
    const toggleBodyColorPrimary = () => {
      const bsSheetEl = window.document.querySelector("link#quarto-bootstrap:not([rel=disabled-stylesheet])");
      if (bsSheetEl) {
        toggleBodyColorMode(bsSheetEl);
      }
    }
    const setColorSchemeToggle = (alternate) => {
      const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
      for (let i=0; i < toggles.length; i++) {
        const toggle = toggles[i];
        if (toggle) {
          if (alternate) {
            toggle.classList.add("alternate");
          } else {
            toggle.classList.remove("alternate");
          }
        }
      }
    };
    const toggleColorMode = (alternate) => {
      // Switch the stylesheets
      const primaryStylesheets = window.document.querySelectorAll('link.quarto-color-scheme:not(.quarto-color-alternate)');
      const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
      manageTransitions('#quarto-margin-sidebar .nav-link', false);
      if (alternate) {
        // note: dark is layered on light, we don't disable primary!
        enableStylesheet(alternateStylesheets);
        for (const sheetNode of alternateStylesheets) {
          if (sheetNode.id === "quarto-bootstrap") {
            toggleBodyColorMode(sheetNode);
          }
        }
      } else {
        disableStylesheet(alternateStylesheets);
        enableStylesheet(primaryStylesheets)
        toggleBodyColorPrimary();
      }
      manageTransitions('#quarto-margin-sidebar .nav-link', true);
      // Switch the toggles
      setColorSchemeToggle(alternate)
      // Hack to workaround the fact that safari doesn't
      // properly recolor the scrollbar when toggling (#1455)
      if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
        manageTransitions("body", false);
        window.scrollTo(0, 1);
        setTimeout(() => {
          window.scrollTo(0, 0);
          manageTransitions("body", true);
        }, 40);
      }
    }
    const disableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        stylesheet.rel = 'disabled-stylesheet';
      }
    }
    const enableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        if(stylesheet.rel !== 'stylesheet') { // for Chrome, which will still FOUC without this check
          stylesheet.rel = 'stylesheet';
        }
      }
    }
    const manageTransitions = (selector, allowTransitions) => {
      const els = window.document.querySelectorAll(selector);
      for (let i=0; i < els.length; i++) {
        const el = els[i];
        if (allowTransitions) {
          el.classList.remove('notransition');
        } else {
          el.classList.add('notransition');
        }
      }
    }
    const isFileUrl = () => {
      return window.location.protocol === 'file:';
    }
    const hasAlternateSentinel = () => {
      let styleSentinel = getColorSchemeSentinel();
      if (styleSentinel !== null) {
        return styleSentinel === "alternate";
      } else {
        return false;
      }
    }
    const setStyleSentinel = (alternate) => {
      const value = alternate ? "alternate" : "default";
      if (!isFileUrl()) {
        window.localStorage.setItem("quarto-color-scheme", value);
      } else {
        localAlternateSentinel = value;
      }
    }
    const getColorSchemeSentinel = () => {
      if (!isFileUrl()) {
        const storageValue = window.localStorage.getItem("quarto-color-scheme");
        return storageValue != null ? storageValue : localAlternateSentinel;
      } else {
        return localAlternateSentinel;
      }
    }
    const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
      const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
      const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
      let newTheme = '';
      if(authorPrefersDark) {
        newTheme = isAlternate ? baseTheme : alternateTheme;
      } else {
        newTheme = isAlternate ? alternateTheme : baseTheme;
      }
      const changeGiscusTheme = () => {
        // From: https://github.com/giscus/giscus/issues/336
        const sendMessage = (message) => {
          const iframe = document.querySelector('iframe.giscus-frame');
          if (!iframe) return;
          iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
        }
        sendMessage({
          setConfig: {
            theme: newTheme
          }
        });
      }
      const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
      if (isGiscussLoaded) {
        changeGiscusTheme();
      }
    };
    const authorPrefersDark = true;
    const darkModeDefault = authorPrefersDark;
    let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
    // Dark / light mode switch
    window.quartoToggleColorScheme = () => {
      // Read the current dark / light value
      let toAlternate = !hasAlternateSentinel();
      toggleColorMode(toAlternate);
      setStyleSentinel(toAlternate);
      toggleGiscusIfUsed(toAlternate, darkModeDefault);
      window.dispatchEvent(new Event('resize'));
    };
    // Switch to dark mode if need be
    if (hasAlternateSentinel()) {
      toggleColorMode(true);
    } else {
      toggleColorMode(false);
    }
  </script>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../sections/ch2_eqautions_derivation.html"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">DistFlow Equations</span></a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-full">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Advanced Power System Analysis</a> 
        <div class="sidebar-tools-main">
  <a href="" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode"><i class="bi"></i></a>
</div>
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Homepage</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch1_intro.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">Introduction</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch2_gan_low_lit_review.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Literature Review</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch2_eqautions_derivation.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">DistFlow Equations</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch3_research_outline.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">Research Outline</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch4_initial_testing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">Testing Setup</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch5_inverter_reactive_power_derivation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">Equations Derivation for Inverter Reactive Power</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">Table of contents</h2>
   
  <ul>
  <li><a href="#deriving-the-real-and-reactive-power-equations" id="toc-deriving-the-real-and-reactive-power-equations" class="nav-link active" data-scroll-target="#deriving-the-real-and-reactive-power-equations"><span class="header-section-number">4.1</span> Deriving the Real and Reactive Power Equations</a>
  <ul class="collapse">
  <li><a href="#decomposing-the-losses-term-in-equation-eq-kcl" id="toc-decomposing-the-losses-term-in-equation-eq-kcl" class="nav-link" data-scroll-target="#decomposing-the-losses-term-in-equation-eq-kcl"><span class="header-section-number">4.1.1</span> Decomposing the Losses term in equation Equation&nbsp;<span>4.1</span></a></li>
  </ul></li>
  <li><a href="#deriving-the-voltage-equation" id="toc-deriving-the-voltage-equation" class="nav-link" data-scroll-target="#deriving-the-voltage-equation"><span class="header-section-number">4.2</span> Deriving the Voltage Equation:</a></li>
  <li><a href="#three-phase-unbalanced-system" id="toc-three-phase-unbalanced-system" class="nav-link" data-scroll-target="#three-phase-unbalanced-system"><span class="header-section-number">4.3</span> Three-phase Unbalanced System</a>
  <ul class="collapse">
  <li><a href="#derive-the-current-equations" id="toc-derive-the-current-equations" class="nav-link" data-scroll-target="#derive-the-current-equations"><span class="header-section-number">4.3.1</span> Derive the current equations</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content column-body" id="quarto-document-content">


<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">Equations Derivation</span></h1>
</div>



<div class="quarto-title-meta column-body">

    
  
    
  </div>
  


</header>


<p><strong>NOTE: Baran and Wu use the DistFlow equations for a balanced, single-phase equivalent radial distribution system. We use these equations as a starting point for our unbalanced three-phase work.</strong></p>
<p>Consider the following single line diagram:</p>
<div id="fig-SLD" class="quarto-layout-panel">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-SLD-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="quarto-layout-row">
<div class="quarto-layout-cell" style="flex-basis: 100.0%;justify-content: flex-start;">
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="../figures_qmd/Barans_paper_sld.png" class="img-fluid figure-img" style="width:80.0%"></p>
<figcaption>ht</figcaption>
</figure>
</div>
</div>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-SLD-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;4.1: A single Line Diagram (SLD) for an <span class="math inline">\(n\)</span> bus system. The loads are unknown for now. The complex power (<span class="math inline">\(\bar{S}\)</span>) flowing between each bus is shown.
</figcaption>
</figure>
</div>
<p><strong>For each load, we consider</strong> <span class="math inline">\(P_{L,n}\)</span> and <span class="math inline">\(Q_{L,n}\)</span>, indicating real and reactive power consumed at bus <span class="math inline">\(n\)</span>. Positive load means consumption.</p>
<p>Each line has an impedance, <span class="math inline">\(\bar{Z}_{n} = r_{n}+jx_{n}\)</span>. The sending-end complex power flow on each line is given by:</p>
<p><span class="math display">\[\bar{S}_{n} = P_{n}+jQ_{n}\]</span></p>
<p>For instance, for the line leaving bus <span class="math inline">\(i+1\)</span>:</p>
<p><span class="math display">\[\bar{S}_{i+1} = P_{i+1}+jQ_{i+1}\]</span></p>
<section id="deriving-the-real-and-reactive-power-equations" class="level2" data-number="4.1">
<h2 data-number="4.1" class="anchored" data-anchor-id="deriving-the-real-and-reactive-power-equations"><span class="header-section-number">4.1</span> Deriving the Real and Reactive Power Equations</h2>
<p>I think it is easier to see this if we look at the power flow between two consecutive buses. Consider the power flow between buses <span class="math inline">\(n\)</span> and <span class="math inline">\(n+1\)</span>. We define <span class="math inline">\(P_n\)</span> as the power leaving bus <span class="math inline">\(n\)</span> and entering line <span class="math inline">\((n,n+1)\)</span>:</p>
<p><span id="eq-KCL"><span class="math display">\[\underbrace{P_{n}}_{\text{Power leaving bus $n$}} = \underbrace{P_{n,loss}}_{\text{Line loss}} + \underbrace{P_{n+1}}_{\text{Power leaving bus $n+1$}} + \underbrace{P_{L,n+1}}_{\text{Load at bus $n+1$}} \tag{4.1}\]</span></span></p>
<section id="decomposing-the-losses-term-in-equation-eq-kcl" class="level3" data-number="4.1.1">
<h3 data-number="4.1.1" class="anchored" data-anchor-id="decomposing-the-losses-term-in-equation-eq-kcl"><span class="header-section-number">4.1.1</span> Decomposing the Losses term in equation <a href="#eq-KCL" class="quarto-xref">Equation&nbsp;<span>4.1</span></a></h3>
<p><span class="math display">\[P_{loss} = r |I|^{2}\]</span></p>
<p>At any given bus <span class="math inline">\(n\)</span>:</p>
<p><span id="eq-power_losses"><span class="math display">\[P_{n,loss} = r_{n} |I_{n}|^{2} \tag{4.2}\]</span></span></p>
<p>Recall:</p>
<p><span class="math display">\[\bar{S} = \bar{V}\bar{I}^{*} = P+jQ\]</span></p>
<p>Wherein the magnitude of the apparent power is given by:</p>
<p><span class="math display">\[|S| = |I|~|V| = \sqrt{P^{2} + Q^{2}}\]</span></p>
<p>Squaring both sides:</p>
<p><span class="math display">\[|S|^{2} = |I|^{2}~|V|^{2} = P^{2}+Q^{2}\]</span></p>
<p>Solving for the squared current magnitude:</p>
<p><span class="math display">\[|I|^{2} = \frac{P^{2} + Q^{2}}{|V|^{2}}\]</span></p>
<p>For the line leaving bus <span class="math inline">\(n\)</span>, the squared current magnitude is:</p>
<p><span id="eq-current"><span class="math display">\[|I_{n}|^{2} = \frac{P^{2}_{n} + Q^{2}_{n}}{|V_{n}|^{2}} \tag{4.3}\]</span></span></p>
<p>substituting the current equation <a href="#eq-current" class="quarto-xref">Equation&nbsp;<span>4.3</span></a> into <a href="#eq-power_losses" class="quarto-xref">Equation&nbsp;<span>4.2</span></a> we get:</p>
<p><span id="eq-full-Plosses"><span class="math display">\[P_{n,loss} = r_{n} \frac{P^{2}_{n} + Q^{2}_{n}}{|\bar{V}_{n}|^{2}} \tag{4.4}\]</span></span></p>
<p>Substituting <a href="#eq-full-Plosses" class="quarto-xref">Equation&nbsp;<span>4.4</span></a> in the power balance between buses <span class="math inline">\(n\)</span> and <span class="math inline">\(n+1\)</span> in <a href="#eq-KCL" class="quarto-xref">Equation&nbsp;<span>4.1</span></a>, we get:</p>
<p><span id="eq-DistFlow-Real-Power-Equation"><span class="math display">\[\underbrace{P_{n}}_{\text{Power leaving bus $n$}} = \underbrace{r_{n} \frac{P^{2}_{n} + Q^{2}_{n}}{|\bar{V}_{n}|^{2}}}_{\text{Line loss}} + \underbrace{P_{n+1}}_{\text{Power leaving bus $n+1$}} +\underbrace{P_{L,n+1}}_{\text{Load at bus $n+1$}} \tag{4.5}\]</span></span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Note
</div>
</div>
<div class="callout-body-container callout-body">
<p><a href="#eq-DistFlow-Real-Power-Equation" class="quarto-xref">Equation&nbsp;<span>4.5</span></a> is the real power DistFlow Equation. This is the exact branch real-power balance for the single-phase equivalent line model, assuming the bus has one downstream line and no additional injection. For a branching feeder, we also account for every outgoing branch.</p>
</div>
</div>
<p>Similarly, the reactive power can be calculated in a similar manner:</p>
<p><span id="eq-DistFlow-Reactive-Power-Equation"><span class="math display">\[\underbrace{Q_{n}}_{\text{Q leaving bus $n$}} = \underbrace{x_{n} \frac{P^{2}_{n} + Q^{2}_{n}}{|\bar{V}_{n}|^{2}}}_{\text{Reactive power absorbed in the line}} + \underbrace{Q_{n+1}}_{\text{Q leaving bus $n+1$}} +\underbrace{Q_{L,n+1}}_{\text{Q consumed by bus $n+1$ load}} \tag{4.6}\]</span></span></p>
</section>
</section>
<section id="deriving-the-voltage-equation" class="level2" data-number="4.2">
<h2 data-number="4.2" class="anchored" data-anchor-id="deriving-the-voltage-equation"><span class="header-section-number">4.2</span> Deriving the Voltage Equation:</h2>
<p>Applying KVL to buses, <span class="math inline">\(i\)</span> and <span class="math inline">\(i-1\)</span> in <a href="#fig-SLD" class="quarto-xref">Figure&nbsp;<span>4.1</span></a>:</p>
<p><span id="eq-KVL"><span class="math display">\[\bar{V}_{i-1} = \bar{Z}_{i-1}~\bar{I}_{i-1} + \bar{V}_{i} \tag{4.7}\]</span></span></p>
<p>The current complex value can be solved for in a similar manner as in equation <a href="#eq-current" class="quarto-xref">Equation&nbsp;<span>4.3</span></a>:</p>
<p><span class="math display">\[\bar{V}_{n}~\bar{I}_{n}^{*} = P_{n}+jQ_{n}\]</span></p>
<p>Taking the complex conjugate and solving for <span class="math inline">\(\bar{I}_{n}\)</span>:</p>
<p><span id="eq-complex-current"><span class="math display">\[\bar{I}_{n} = \frac{P_{n}-jQ_{n}}{\bar{V}_{n}^{*}} \tag{4.8}\]</span></span></p>
<p>Substituting <a href="#eq-complex-current" class="quarto-xref">Equation&nbsp;<span>4.8</span></a> in <a href="#eq-KVL" class="quarto-xref">Equation&nbsp;<span>4.7</span></a> &amp; solving for <span class="math inline">\(\bar{V}_{i}\)</span>:</p>
<p><span id="eq-KVL2"><span class="math display">\[\bar{V}_{i} = \bar{V}_{i-1} - \bar{Z}_{i-1}~\bar{I}_{i-1} \tag{4.9}\]</span></span></p>
<p><span class="math display">\[\bar{V}_{i} = \bar{V}_{i-1} - \bar{Z}_{i-1}~\frac{P_{i-1}-jQ_{i-1}}{\bar{V}_{i-1}^{*}}\]</span></p>
<p>We can then extend this to get only the magnitude of the voltage:</p>
<p>Recall <span class="math inline">\(|a-b|^{2} = (a-b)(a^{*}-b^{*})\)</span>:</p>
<p><span class="math display">\[|\bar{V}_{i}|^{2} = (\bar{V}_{i-1} - \bar{Z}_{i-1}~\bar{I}_{i-1})~(\bar{V}^{*}_{i-1} - \bar{Z}^{*}_{i-1}~\bar{I}^{*}_{i-1})\]</span></p>
<p>Multiplying both terms, we end up with:</p>
<p><span id="eq-voltage-ref1"><span class="math display">\[|\bar{V}_{i}|^{2} = |\bar{V}_{i-1}|^{2} - 2~\Re \{\underbrace{\bar{V}^{*}_{i-1}~\bar{I}_{i-1}}_{\substack{\text{Apparent} \\ \text {Power} \\ \text{Conjugate}}}~\bar{Z}_{i-1}\} + |\bar{Z}_{i-1}|^{2}~|\bar{I}_{i-1}|^{2} \tag{4.10}\]</span></span></p>
<p>Recall <span class="math inline">\(\bar{S}^{*}_{i-1} = \bar{V}^{*}_{i-1}~\bar{I}_{i-1} = P_{i-1} - jQ_{i-1}\)</span></p>
<p>So the middle term can be decomposed such that:</p>
<p><span class="math display">\[\bar{V}^{*}_{i-1}~\bar{I}_{i-1}~\bar{Z}_{i-1} = (P_{i-1} - jQ_{i-1})(r_{i-1}+jx_{i-1})\]</span></p>
<p>Multiplying and obtaining only the real part because we are trying to calculate the magnitude:</p>
<p><span id="eq-voltage-ref2"><span class="math display">\[\Re \{\bar{Z}_{i-1}~\bar{V}^{*}_{i-1}~\bar{I}_{i-1}\} = r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1} \tag{4.11}\]</span></span></p>
<p>The last term in <a href="#eq-voltage-ref1" class="quarto-xref">Equation&nbsp;<span>4.10</span></a> can be simplified further. Recall that <span class="math inline">\(|\bar{Z}_{i-1}|^{2} = r^{2}_{i-1} + x^{2}_{i-1}\)</span> and <span class="math inline">\(|\bar{I}_{i-1}|^{2} = \frac{P^{2}_{i-1}+Q^{2}_{i-1}}{|\bar{V}_{i-1}|^{2}}\)</span></p>
<p><span id="eq-voltage-ref3"><span class="math display">\[|\bar{Z}_{i-1}|^{2}~|\bar{I}_{i-1}|^{2} = (r^{2}_{i-1} + x^{2}_{i-1})~(\frac{P^{2}_{i-1}+Q^{2}_{i-1}}{|\bar{V}_{i-1}|^{2}}) \tag{4.12}\]</span></span></p>
<p>Substituting <a href="#eq-voltage-ref2" class="quarto-xref">Equation&nbsp;<span>4.11</span></a> and <a href="#eq-voltage-ref3" class="quarto-xref">Equation&nbsp;<span>4.12</span></a> in <a href="#eq-voltage-ref1" class="quarto-xref">Equation&nbsp;<span>4.10</span></a>:</p>
<p><span id="eq-voltage-distflow"><span class="math display">\[|\bar{V}_{i}|^{2} = |\bar{V}_{i-1}|^{2} - 2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})+(r^{2}_{i-1} + x^{2}_{i-1})~\frac{P^{2}_{i-1}+Q^{2}_{i-1}}{|\bar{V}_{i-1}|^{2}} \tag{4.13}\]</span></span></p>
<p>Note that <a href="#eq-voltage-distflow" class="quarto-xref">Equation&nbsp;<span>4.13</span></a> is essentially: <span class="math display">\[|\bar{V}_{i}|^{2} = |\bar{V}_{i-1}|^{2} - 2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})+\underbrace{(r^{2}_{i-1} + x^{2}_{i-1})}_{\text{Imedance }Z^{2}}\underbrace{~\frac{P^{2}_{i-1}+Q^{2}_{i-1}}{|\bar{V}_{i-1}|^{2}}}_{\text{Current }I^{2}}\]</span></p>
<p><span class="math inline">\(V = ZI\)</span>, making the last term a loss term. This loss term is a second order contribution associated with line losses. Assuming the losses insignificant, we can drop this term and the equation becomes:</p>
<p><span class="math display">\[|\bar{V}_{i}|^{2} = |\bar{V}_{i-1}|^{2} - 2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})\]</span></p>
<p>Rearranging the equation:</p>
<p><span class="math display">\[(|\bar{V}_{i}|^{2} - |\bar{V}_{i-1}|^{2}) \approx 2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})\]</span></p>
<p>Recall <span class="math inline">\(a^{2} - b^{2} = (a-b)(a+b)\)</span>:</p>
<p><span class="math display">\[(|\bar{V}_{i}| - |\bar{V}_{i-1}|)(|\bar{V}_{i}| + |\bar{V}_{i-1}|) \approx 2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})\]</span></p>
<p>Defining the voltage drop as: <span class="math inline">\(\Delta V = |\bar{V}_{i-1}| - |\bar{V}_{i}|\)</span>:</p>
<p><span class="math display">\[\Delta V(|\bar{V}_{i}| + |\bar{V}_{i-1}|) \approx 2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})\]</span></p>
<p>Solving for <span class="math inline">\(\Delta V\)</span>:</p>
<p><span class="math display">\[\Delta V \approx \frac{2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})}{(|\bar{V}_{i}| + |\bar{V}_{i-1}|)}\]</span></p>
<p><strong>Assuming the voltage difference between adjascent buses is small:</strong></p>
<p><span class="math display">\[|\bar{V}_{i}| \approx |\bar{V}_{i-1}| \approx V\]</span></p>
<p>Therefore,</p>
<p><span class="math display">\[|\bar{V}_{i}| + |\bar{V}_{i-1}| \approx 2V\]</span></p>
<p>substituting in the previous <span class="math inline">\(\Delta V\)</span> equation:</p>
<p><span class="math display">\[\Delta V \approx \frac{2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})}{2V}\]</span></p>
<p>Cancelling the 2:</p>
<p><span id="eq-simplified-voltage-equation"><span class="math display">\[\Delta V \approx \frac{r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1}}{V} \tag{4.14}\]</span></span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Note
</div>
</div>
<div class="callout-body-container callout-body">
<p><a href="#eq-voltage-distflow" class="quarto-xref">Equation&nbsp;<span>4.13</span></a> is the Voltage Magnitude DistFlow Equation. This equation applies exactly to each branch under the paper’s single-phase equivalent series-impedance model. It does not, by itself, describe mutual coupling in an unbalanced three-phase system.</p>
</div>
</div>
</section>
<section id="three-phase-unbalanced-system" class="level2" data-number="4.3">
<h2 data-number="4.3" class="anchored" data-anchor-id="three-phase-unbalanced-system"><span class="header-section-number">4.3</span> Three-phase Unbalanced System</h2>
<p>Using the same KVL we used before, <a href="#eq-KVL2" class="quarto-xref">Equation&nbsp;<span>4.9</span></a>, we can set a system of equations for buses <span class="math inline">\(i\)</span> and <span class="math inline">\(j\)</span> such that <span class="math inline">\(i\)</span> is upstream of <span class="math inline">\(j\)</span>:</p>
<p><span id="eq-kvl-matrix-form"><span class="math display">\[
\begin{bmatrix}
\bar{V}^{a}_{j} \\
\bar{V}^{b}_{j} \\
\bar{V}^{c}_{j}
\end{bmatrix}
=
\begin{bmatrix}
\bar{V}^{a}_{i} \\
\bar{V}^{b}_{i} \\
\bar{V}^{c}_{i}
\end{bmatrix}
-
\begin{bmatrix}
\bar{Z}^{aa}_{ij} &amp; \bar{Z}^{ab}_{ij} &amp; \bar{Z}^{ac}_{ij}\\
\bar{Z}^{ba}_{ij} &amp; \bar{Z}^{bb}_{ij} &amp; \bar{Z}^{bc}_{ij}\\
\bar{Z}^{ca}_{ij} &amp; \bar{Z}^{cb}_{ij} &amp; \bar{Z}^{cc}_{ij}
\end{bmatrix}
\begin{bmatrix}
\bar{I}^{a}_{ij} \\
\bar{I}^{b}_{ij} \\
\bar{I}^{c}_{ij}
\end{bmatrix}
\tag{4.15}\]</span></span></p>
<p>Note that the diagonal elements of <span class="math inline">\(\bar{Z}_{ij}\)</span> are self-impedances, and the off-diagonal elements are mutual impedances. This is a three-phase line model; a line with fewer phases uses the appropriate reduced impedance matrix. Neutral and transformer modeling must be handled consistently in the feeder model.</p>
<p>For any given phase, the voltage equation can be extracted from the above matrix form. For instance:</p>
<p><span id="eq-vv-eq-Unbalanced"><span class="math display">\[\bar{V}^{a}_{j} = \bar{V}^{a}_{i} - \bar{Z}^{aa}_{ij}\bar{I}^{a}_{ij} - \bar{Z}^{ab}_{ij}\bar{I}^{b}_{ij} - \bar{Z}^{ac}_{ij}\bar{I}^{c}_{ij} \tag{4.16}\]</span></span></p>
<p>We can rewrite the current terms in <a href="#eq-vv-eq-Unbalanced" class="quarto-xref">Equation&nbsp;<span>4.16</span></a> using complex power for each phase. At the sending end of line <span class="math inline">\((i,j)\)</span>:</p>
<p><span class="math display">\[\bar{S}^{a}_{ij} = \bar{V}^{a}_{i}(\bar{I}^{a}_{ij})^{*} = P^{a}_{ij}+jQ^{a}_{ij}\]</span> <span class="math display">\[\bar{S}^{b}_{ij} = \bar{V}^{b}_{i}(\bar{I}^{b}_{ij})^{*} = P^{b}_{ij}+jQ^{b}_{ij}\]</span> <span class="math display">\[\bar{S}^{c}_{ij} = \bar{V}^{c}_{i}(\bar{I}^{c}_{ij})^{*} = P^{c}_{ij}+jQ^{c}_{ij}\]</span></p>
<p>As a vector format, we can express the three complex power equations as:</p>
<p><span id="eq-three-phase-power-vector"><span class="math display">\[
\begin{bmatrix}
\bar{S}^{a}_{ij} \\
\bar{S}^{b}_{ij} \\
\bar{S}^{c}_{ij}
\end{bmatrix}
=
\begin{bmatrix}
\bar{V}^{a}_{i}(\bar{I}^{a}_{ij})^{*} \\
\bar{V}^{b}_{i}(\bar{I}^{b}_{ij})^{*} \\
\bar{V}^{c}_{i}(\bar{I}^{c}_{ij})^{*}
\end{bmatrix}
=
\begin{bmatrix}
P^{a}_{ij}+jQ^{a}_{ij} \\
P^{b}_{ij}+jQ^{b}_{ij} \\
P^{c}_{ij}+jQ^{c}_{ij}
\end{bmatrix}
\tag{4.17}\]</span></span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Note
</div>
</div>
<div class="callout-body-container callout-body">
<p><a href="#eq-three-phase-power-vector" class="quarto-xref">Equation&nbsp;<span>4.17</span></a> is a <span class="math inline">\(3\times1\)</span> vector of <strong>per-phase complex powers</strong>. It is not equal to a <span class="math inline">\(3\times3\)</span> matrix. The full branch-power matrix used by Gan and Low, including cross-phase products, is discussed in the background file. Mutual coupling is already present in <a href="#eq-kvl-matrix-form" class="quarto-xref">Equation&nbsp;<span>4.15</span></a> through the off-diagonal impedances.</p>
</div>
</div>
<section id="derive-the-current-equations" class="level3" data-number="4.3.1">
<h3 data-number="4.3.1" class="anchored" data-anchor-id="derive-the-current-equations"><span class="header-section-number">4.3.1</span> Derive the current equations</h3>
<p>Consider the complex power for phase <span class="math inline">\(a\)</span> between two buses:</p>
<p><span class="math display">\[\bar{S}_{ij}^{a} = \bar{V}_{i}^{a}(\bar{I}_{ij}^{a})^{*}\]</span></p>
<p>Take the complex conjugate of both sides:</p>
<p><span class="math display">\[\left(\bar{S}_{ij}^{a}\right)^{*} = (\bar{V}_{i}^{a})^{*}\bar{I}_{ij}^{a}\]</span></p>
<p>Solving for <span class="math inline">\(\bar{I}_{ij}^{a}\)</span>:</p>
<p><span class="math display">\[\bar{I}_{ij}^{a} = \frac{\left(\bar{S}_{ij}^{a}\right)^{*}}{(\bar{V}_{i}^{a})^{*}}\]</span></p>
<p>Which can be rewritten as:</p>
<p><span id="eq-phase-a-current"><span class="math display">\[\bar{I}_{ij}^{a} = \frac{P_{ij}^{a} - jQ_{ij}^{a}}{(\bar{V}_{i}^{a})^{*}} \tag{4.18}\]</span></span></p>
<p>Solving for phases <span class="math inline">\(b\)</span> and <span class="math inline">\(c\)</span> using the same approach:</p>
<p><span id="eq-phase-b-current"><span class="math display">\[\bar{I}_{ij}^{b} = \frac{P_{ij}^{b} - jQ_{ij}^{b}}{(\bar{V}_{i}^{b})^{*}} \tag{4.19}\]</span></span></p>
<p><span id="eq-phase-c-current"><span class="math display">\[\bar{I}_{ij}^{c} = \frac{P_{ij}^{c} - jQ_{ij}^{c}}{(\bar{V}_{i}^{c})^{*}} \tag{4.20}\]</span></span></p>
<p><a href="#eq-phase-a-current" class="quarto-xref">Equation&nbsp;<span>4.18</span></a>, <a href="#eq-phase-b-current" class="quarto-xref">Equation&nbsp;<span>4.19</span></a>, and <a href="#eq-phase-c-current" class="quarto-xref">Equation&nbsp;<span>4.20</span></a> can be used in our KVL equation <a href="#eq-kvl-matrix-form" class="quarto-xref">Equation&nbsp;<span>4.15</span></a>, such that:</p>
<p><span id="eq-KVL3"><span class="math display">\[
\begin{bmatrix}
\bar V_j^a \\
\bar V_j^b \\
\bar V_j^c
\end{bmatrix}
=
\begin{bmatrix}
\bar V_i^a \\
\bar V_i^b \\
\bar V_i^c
\end{bmatrix}
-
\bar{Z}_{ij}
\begin{bmatrix}
\dfrac{P_{ij}^{a} - jQ_{ij}^{a}}{(\bar{V}_{i}^{a})^{*}} \\
\dfrac{P_{ij}^{b} - jQ_{ij}^{b}}{(\bar{V}_{i}^{b})^{*}} \\
\dfrac{P_{ij}^{c} - jQ_{ij}^{c}}{(\bar{V}_{i}^{c})^{*}}
\end{bmatrix}
\tag{4.21}\]</span></span></p>
<p><a href="#eq-KVL3" class="quarto-xref">Equation&nbsp;<span>4.21</span></a> expresses the receiving-end voltage phasors as a function of the sending-end voltage phasors, branch impedance, and phase real and reactive power flows <span class="citation" data-cites="gan2014convex">(<a href="../references.html#ref-gan2014convex" role="doc-biblioref">Gan and Low 2014</a>)</span>:</p>
<p><span class="math display">\[\boxed{\mathbf{\bar V}_{j}=\mathbf f(\mathbf{\bar V}_{i},\mathbf{\bar Z}_{ij},\mathbf P_{ij},\mathbf Q_{ij})}\]</span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Note
</div>
</div>
<div class="callout-body-container callout-body">
<p>This is an <strong>exact branch relationship</strong>, not yet an explicit voltage-magnitude sensitivity to inverter reactive power injection. To connect an inverter at bus <span class="math inline">\(k\)</span> to voltages throughout the feeder, we must also use network current/power balance and the inverter injection convention. Gan and Low’s squared-voltage matrix derivation is in the background file for reference.</p>
</div>
</div>


<div id="refs" class="references csl-bib-body hanging-indent" role="list" style="display: none">
<div id="ref-gan2014convex" class="csl-entry" role="listitem">
Gan, Lingwen, and Steven H Low. 2014. <span>“Convex Relaxations and Linear Approximation for Optimal Power Flow in Multiphase Radial Networks.”</span> <em>2014 Power Systems Computation Conference</em>, 1–9.
</div>
</div>
</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    // Ensure there is a toggle, if there isn't float one in the top right
    if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
      const a = window.document.createElement('a');
      a.classList.add('top-right');
      a.classList.add('quarto-color-scheme-toggle');
      a.href = "";
      a.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
      const i = window.document.createElement("i");
      i.classList.add('bi');
      a.appendChild(i);
      window.document.body.appendChild(a);
    }
    setColorSchemeToggle(hasAlternateSentinel())
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
            // target, if specified
            link.setAttribute("target", "_blank");
            if (link.getAttribute("rel") === null) {
              link.setAttribute("rel", "noopener");
            }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
<nav class="page-navigation column-body">
  <div class="nav-page nav-page-previous">
      <a href="../sections/ch2_gan_low_lit_review.html" class="pagination-link" aria-label="Literature Review">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Literature Review</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../sections/ch3_research_outline.html" class="pagination-link" aria-label="Research Outline">
        <span class="nav-page-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">Research Outline</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




<script src="../site_libs/quarto-html/zenscroll-min.js"></script>
</body></html>