<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.10.19">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>6&nbsp; Setup – Advanced Power System Analysis</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../sections/ch5_first_rq.html" rel="next">
<link href="../sections/ch3_research_outline.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-dark-b626d73c4c936ccc3cb08be7d45d1df6.css" rel="stylesheet" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-61f989f1291c5c8f04a19c64454ac263.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="../site_libs/bootstrap/bootstrap-dark-ff076740a053ba63d7e1b6f5eb229c32.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<style>html{ scroll-behavior: smooth; }</style>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-dark"><script id="quarto-html-before-body" type="application/javascript">
    const toggleBodyColorMode = (bsSheetEl) => {
      const mode = bsSheetEl.getAttribute("data-mode");
      const bodyEl = window.document.querySelector("body");
      if (mode === "dark") {
        bodyEl.classList.add("quarto-dark");
        bodyEl.classList.remove("quarto-light");
      } else {
        bodyEl.classList.add("quarto-light");
        bodyEl.classList.remove("quarto-dark");
      }
    }
    const toggleBodyColorPrimary = () => {
      const bsSheetEl = window.document.querySelector("link#quarto-bootstrap:not([rel=disabled-stylesheet])");
      if (bsSheetEl) {
        toggleBodyColorMode(bsSheetEl);
      }
    }
    const setColorSchemeToggle = (alternate) => {
      const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
      for (let i=0; i < toggles.length; i++) {
        const toggle = toggles[i];
        if (toggle) {
          if (alternate) {
            toggle.classList.add("alternate");
          } else {
            toggle.classList.remove("alternate");
          }
        }
      }
    };
    const toggleColorMode = (alternate) => {
      // Switch the stylesheets
      const primaryStylesheets = window.document.querySelectorAll('link.quarto-color-scheme:not(.quarto-color-alternate)');
      const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
      manageTransitions('#quarto-margin-sidebar .nav-link', false);
      if (alternate) {
        // note: dark is layered on light, we don't disable primary!
        enableStylesheet(alternateStylesheets);
        for (const sheetNode of alternateStylesheets) {
          if (sheetNode.id === "quarto-bootstrap") {
            toggleBodyColorMode(sheetNode);
          }
        }
      } else {
        disableStylesheet(alternateStylesheets);
        enableStylesheet(primaryStylesheets)
        toggleBodyColorPrimary();
      }
      manageTransitions('#quarto-margin-sidebar .nav-link', true);
      // Switch the toggles
      setColorSchemeToggle(alternate)
      // Hack to workaround the fact that safari doesn't
      // properly recolor the scrollbar when toggling (#1455)
      if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
        manageTransitions("body", false);
        window.scrollTo(0, 1);
        setTimeout(() => {
          window.scrollTo(0, 0);
          manageTransitions("body", true);
        }, 40);
      }
    }
    const disableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        stylesheet.rel = 'disabled-stylesheet';
      }
    }
    const enableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        if(stylesheet.rel !== 'stylesheet') { // for Chrome, which will still FOUC without this check
          stylesheet.rel = 'stylesheet';
        }
      }
    }
    const manageTransitions = (selector, allowTransitions) => {
      const els = window.document.querySelectorAll(selector);
      for (let i=0; i < els.length; i++) {
        const el = els[i];
        if (allowTransitions) {
          el.classList.remove('notransition');
        } else {
          el.classList.add('notransition');
        }
      }
    }
    const isFileUrl = () => {
      return window.location.protocol === 'file:';
    }
    const hasAlternateSentinel = () => {
      let styleSentinel = getColorSchemeSentinel();
      if (styleSentinel !== null) {
        return styleSentinel === "alternate";
      } else {
        return false;
      }
    }
    const setStyleSentinel = (alternate) => {
      const value = alternate ? "alternate" : "default";
      if (!isFileUrl()) {
        window.localStorage.setItem("quarto-color-scheme", value);
      } else {
        localAlternateSentinel = value;
      }
    }
    const getColorSchemeSentinel = () => {
      if (!isFileUrl()) {
        const storageValue = window.localStorage.getItem("quarto-color-scheme");
        return storageValue != null ? storageValue : localAlternateSentinel;
      } else {
        return localAlternateSentinel;
      }
    }
    const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
      const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
      const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
      let newTheme = '';
      if(authorPrefersDark) {
        newTheme = isAlternate ? baseTheme : alternateTheme;
      } else {
        newTheme = isAlternate ? alternateTheme : baseTheme;
      }
      const changeGiscusTheme = () => {
        // From: https://github.com/giscus/giscus/issues/336
        const sendMessage = (message) => {
          const iframe = document.querySelector('iframe.giscus-frame');
          if (!iframe) return;
          iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
        }
        sendMessage({
          setConfig: {
            theme: newTheme
          }
        });
      }
      const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
      if (isGiscussLoaded) {
        changeGiscusTheme();
      }
    };
    const authorPrefersDark = true;
    const darkModeDefault = authorPrefersDark;
    let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
    // Dark / light mode switch
    window.quartoToggleColorScheme = () => {
      // Read the current dark / light value
      let toAlternate = !hasAlternateSentinel();
      toggleColorMode(toAlternate);
      setStyleSentinel(toAlternate);
      toggleGiscusIfUsed(toAlternate, darkModeDefault);
      window.dispatchEvent(new Event('resize'));
    };
    // Switch to dark mode if need be
    if (hasAlternateSentinel()) {
      toggleColorMode(true);
    } else {
      toggleColorMode(false);
    }
  </script>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../sections/ch4_initial_testing.html"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">Testing Setup</span></a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-full">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Advanced Power System Analysis</a> 
        <div class="sidebar-tools-main">
  <a href="" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode"><i class="bi"></i></a>
</div>
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Homepage</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch1_intro.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">Introduction</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch2_gan_low_lit_review.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Literature Review</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch2_eqautions_derivation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">DistFlow Equations</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch3_research_outline.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">Research Outline</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch4_initial_testing.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">Testing Setup</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch5_first_rq.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">Adressing first RQ</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../sections/ch6_inverter_reactive_power_derivation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">Equations Derivation for Inverter Reactive Power</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">Table of contents</h2>
   
  <ul>
  <li><a href="#initial-case" id="toc-initial-case" class="nav-link active" data-scroll-target="#initial-case"><span class="header-section-number">6.0.1</span> Initial Case</a></li>
  <li><a href="#sweep-the-voltage-at-node-4" id="toc-sweep-the-voltage-at-node-4" class="nav-link" data-scroll-target="#sweep-the-voltage-at-node-4"><span class="header-section-number">6.0.2</span> Sweep the voltage at Node 4</a></li>
  <li><a href="#thinking-out-loud" id="toc-thinking-out-loud" class="nav-link" data-scroll-target="#thinking-out-loud"><span class="header-section-number">6.0.3</span> Thinking out loud</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content column-body" id="quarto-document-content">


<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">Setup</span></h1>
</div>



<div class="quarto-title-meta column-body">

    
  
    
  </div>
  


</header>


<p>The GridLAB-D file is set to 15 houses, with a single substation transformer and distribution transformer. There are two nodes: upstream node and node 4. The upstream node is a swing bus node. Node 4 is the main node wherein all the loads connect to.</p>
<section id="initial-case" class="level3" data-number="6.0.1">
<h3 data-number="6.0.1" class="anchored" data-anchor-id="initial-case"><span class="header-section-number">6.0.1</span> Initial Case</h3>
<p>None of the houses have inverters in them. The voltagge behavior is depicted at each house, as well as the source node.</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="../figures_qmd/basecase_voltages.svg" class="img-fluid figure-img"></p>
<figcaption>The voltage at each house, with a total of 15 houses. The first figure shows the voltage at Node 4, which is not a Swing node (obviously!)</figcaption>
</figure>
</div>
<p>Note that the voltage drops as the house is at a further distance from node 4.</p>
</section>
<section id="sweep-the-voltage-at-node-4" class="level3" data-number="6.0.2">
<h3 data-number="6.0.2" class="anchored" data-anchor-id="sweep-the-voltage-at-node-4"><span class="header-section-number">6.0.2</span> Sweep the voltage at Node 4</h3>
<p>When the voltage is swept at Node 4, the same voltage drop is depicted at different houses location.</p>
<div id="fig-sweeping-voltage" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-sweeping-voltage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../figures_qmd/node4_sweep.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-sweeping-voltage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;6.1: Voltage Sweeping Across Node4
</figcaption>
</figure>
</div>
<div class="cell" data-execution_count="1">
<div id="tbl-csv-data" class="cell quarto-float quarto-figure quarto-figure-center anchored" data-execution_count="1">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-csv-data-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;6.1: Simulation Results Data
</figcaption>
<div aria-describedby="tbl-csv-data-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="cell-output cell-output-display cell-output-markdown" data-execution_count="2">
<table class="cell caption-top table table-sm table-striped small">
<colgroup>
<col style="width: 15%">
<col style="width: 11%">
<col style="width: 12%">
<col style="width: 12%">
<col style="width: 32%">
<col style="width: 14%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: right;">node4_pu</th>
<th style="text-align: right;">house</th>
<th style="text-align: right;">min_pu</th>
<th style="text-align: right;">max_pu</th>
<th style="text-align: left;">min_timestamp</th>
<th style="text-align: right;">samples</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">10</td>
<td style="text-align: right;">0.868333</td>
<td style="text-align: right;">0.927508</td>
<td style="text-align: left;">2025-09-01 20:46:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="even">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">11</td>
<td style="text-align: right;">0.863792</td>
<td style="text-align: right;">0.926525</td>
<td style="text-align: left;">2025-09-01 20:46:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="odd">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">12</td>
<td style="text-align: right;">0.859475</td>
<td style="text-align: right;">0.92555</td>
<td style="text-align: left;">2025-09-01 20:46:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="even">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">13</td>
<td style="text-align: right;">0.85565</td>
<td style="text-align: right;">0.925008</td>
<td style="text-align: left;">2025-09-01 20:46:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="odd">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">14</td>
<td style="text-align: right;">0.852392</td>
<td style="text-align: right;">0.924492</td>
<td style="text-align: left;">2025-09-01 20:46:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="even">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">15</td>
<td style="text-align: right;">0.8487</td>
<td style="text-align: right;">0.924225</td>
<td style="text-align: left;">2025-09-01 20:46:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="odd">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">1</td>
<td style="text-align: right;">0.932058</td>
<td style="text-align: right;">0.94515</td>
<td style="text-align: left;">2025-09-01 17:30:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="even">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">2</td>
<td style="text-align: right;">0.921233</td>
<td style="text-align: right;">0.942225</td>
<td style="text-align: left;">2025-09-01 17:28:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="odd">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">3</td>
<td style="text-align: right;">0.914917</td>
<td style="text-align: right;">0.939467</td>
<td style="text-align: left;">2025-09-01 17:28:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
<tr class="even">
<td style="text-align: right;">0.95</td>
<td style="text-align: right;">4</td>
<td style="text-align: right;">0.906658</td>
<td style="text-align: right;">0.936867</td>
<td style="text-align: left;">2025-09-01 06:29:00 PDT</td>
<td style="text-align: right;">1439</td>
</tr>
</tbody>
</table>
</div>
</div>
</figure>
</div>
</div>
<p><a href="#fig-sweeping-voltage" class="quarto-xref">Figure&nbsp;<span>6.1</span></a> demonstrates that the household voltage response depends on both the upstream voltage and the household’s location along the feeder. Note that the distance of voltage lines in <a href="#fig-sweeping-voltage" class="quarto-xref">Figure&nbsp;<span>6.1</span></a> decreases consecutively. The current flow in the line supplying house 1 carries the combined current of many downstream loads. The line between house 1 and house 2 carries slightly less current, and so forth. From ohm’s law:</p>
<p><span class="math display">\[\Delta \bar{\mathbf{V}} = \bar{\mathbf{Z}}\bar{\mathbf{I}}\]</span></p>
<p>If the line segments approximately equal impedances, the voltage drop across each segment generally decreases as we move downstream because the current decreases. Therefore:</p>
<p><span class="math display">\[|\Delta \bar{\mathbf{V}}_{1,2}| &gt; |\Delta \bar{\mathbf{V}}_{13,14}| &gt; |\Delta \bar{\mathbf{V}}_{14,15}|\]</span></p>
<p>To explain this further, let’s look at all households at their lowest point, which is at 8:46 p.m.</p>
<div id="fig-sweeping-voltage-common" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-sweeping-voltage-common-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../figures_qmd/node4_sweep_common_timestamp.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-sweeping-voltage-common-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;6.2: Voltage Sweep at 8:46 p.m. of all houses
</figcaption>
</figure>
</div>
<p>The voltage behavior, as shown in <a href="#fig-sweeping-voltage-common" class="quarto-xref">Figure&nbsp;<span>6.2</span></a>, is clearly nonlinear. And, the voltage drop distance between households decreases as we go down the node. This explains that the voltage trend is associated with the line impedance as well as the feeder loading, rather than a particular source voltage. This behavior is explain by:</p>
<p><span class="math display">\[\Delta \bar{\mathbf{V}} \approx \frac{RP+XQ}{\bar{\mathbf{V}}}\]</span></p>
<p>See the derivation of the above equation in the previous Section <a href="ch2_eqautions_derivation.html#eq-simplified-voltage-equation" class="quarto-xref">Equation&nbsp;<span>4.14</span></a>.</p>
</section>
<section id="thinking-out-loud" class="level3" data-number="6.0.3">
<h3 data-number="6.0.3" class="anchored" data-anchor-id="thinking-out-loud"><span class="header-section-number">6.0.3</span> Thinking out loud</h3>
<p>The question that we try to answer in this section is:</p>
<ul>
<li>Can an inverter at say, house 15, raise its voltage from (e.g., 0.92) up toward a target value (1.0 p.u.)?</li>
</ul>
<div id="fig-inverter-Q" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-inverter-Q-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../figures_qmd/house15_bess_control.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-inverter-Q-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;6.3: Inverter Operation at House 15
</figcaption>
</figure>
</div>
<p>Not really. <a href="#fig-inverter-Q" class="quarto-xref">Figure&nbsp;<span>6.3</span></a> shows the behavior of a five kVA inverter installed at house 15. The inverter kept providing real power the whole day, resulting in <span class="math inline">\(V_{max} = 0.98\)</span>. The constant injection of <span class="math inline">\(Q\)</span> is due to the fact that the target voltage, <span class="math inline">\(V_{target} = 1.00~p.u.\)</span> was never reached. Note that there is a slight change inthe head of the feeder (Node 4 at <span class="math inline">\(2400~V\)</span>). The change is almost zero. Also, the residential head (the secondary side of the transformer at <span class="math inline">\(120~V\)</span>) sees a low voltage change as well, at <span class="math inline">\(0.006~V\)</span>.</p>
<section id="determining-the-relationship-between-q-and-the-voltage" class="level4">
<h4 class="anchored" data-anchor-id="determining-the-relationship-between-q-and-the-voltage">Determining the relationship between Q and the Voltage</h4>
<p>We already know the relationship between the voltage and reactive power. From the Jacobian submatrix, <span class="math display">\[\bar{J}_{4} = \frac{\partial \bar{Q}}{\partial |V|}\]</span></p>
<p>Sweeping the reactive power (<span class="math inline">\(Q\)</span>) from <span class="math inline">\(-5~kVAr\)</span> to <span class="math inline">\(+5~kVAr\)</span> on a <span class="math inline">\(5~kVA\)</span> inverter at house 15 causes the voltage at that house to dropt first, because we are absorbing <span class="math inline">\(Q\)</span> (<span class="math inline">\(-Q\)</span>). Note that at the top plot of <a href="#fig-inverter-Q-sweep" class="quarto-xref">Figure&nbsp;<span>6.4</span></a> the house voltage goes from 0.88 p.u. to 0.92. However, doing the unreasonable thing and have that inverter inject reactive power (<span class="math inline">\(Q\)</span>) all day long would improve the house15 voltage to 0.98 p.u., as shown in <a href="#fig-inverter-Q" class="quarto-xref">Figure&nbsp;<span>6.3</span></a>.</p>
<p>The mid plot in <a href="#fig-inverter-Q-sweep" class="quarto-xref">Figure&nbsp;<span>6.4</span></a> shows the voltage at the distribution transformer in <span style="color: blue">blue</span> and the substation transformer in <span style="color: orange;">orange</span>. The y-axis the voltage difference between the basecase and the <span class="math inline">\(Q\)</span> sweep.</p>
<p>Note that the voltage deviation is worest at 20:46, so the <a href="#fig-inverter-Q-sweep" class="quarto-xref">Figure&nbsp;<span>6.4</span></a> is only running the simulation at that time.</p>
<div id="fig-inverter-Q-sweep" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-inverter-Q-sweep-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../figures_qmd/house15_q_sweep.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-inverter-Q-sweep-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;6.4: Inverter Operation at House 15
</figcaption>
</figure>
</div>
<p>The lower plot, showing the voltages at each house, as we sweep <span class="math inline">\(Q\)</span> at the inverter at house 15. Note that the voltage difference between, for example, <span class="math inline">\(+Q = 5~kVAr\)</span> and <span class="math inline">\(Q = 0~kVAr\)</span> is larger at house 15 than at the first house. In fact, this difference decreases as we get closer to the head of the branch. Again, referring the Jacobian matrix, particularly, <span class="math inline">\(J_{4}\)</span>, which describes the voltage/Q relationship:</p>
<p><span class="math display">\[\frac{\partial \bar{Q}_{15}}{\partial |V_{i}|}~~~~\text{where,}~i~\in \{1,2,3,\cdots, 15\}\]</span></p>
<p>We can check the results in <a href="#fig-inverter-Q-sweep" class="quarto-xref">Figure&nbsp;<span>6.4</span></a> against our equations, as derived in <a href="ch2_eqautions_derivation.html#eq-simplified-voltage-equation" class="quarto-xref">Equation&nbsp;<span>4.14</span></a></p>
<p><strong>Note:</strong> GridLAB-D uses another version of the Jacobian Matrix, that is the Three-phase Current Injection Method (TCIM). The next few chapters explain the TCIM works.</p>
</section>
<section id="verification" class="level4">
<h4 class="anchored" data-anchor-id="verification">Verification</h4>
<section id="transformer-voltage" class="level5">
<h5 class="anchored" data-anchor-id="transformer-voltage"><strong>Transformer Voltage:</strong></h5>
<p>In the GridLAB-D model, the distribution transformer is rated at <span class="math inline">\(50~kVA\)</span>, resistance at <span class="math inline">\(1\%\)</span>, and reactance is at <span class="math inline">\(6\%\)</span>. Using <a href="ch2_eqautions_derivation.html#eq-simplified-voltage-equation" class="quarto-xref">Equation&nbsp;<span>4.14</span></a>:</p>
<ul>
<li><span class="math inline">\(r = 0.01~p.u.\)</span></li>
<li><span class="math inline">\(x = 0.06~p.u.\)</span></li>
<li><span class="math inline">\(S = 50~kVA\)</span></li>
<li><span class="math inline">\(Q \in \{-5,0,5\}~kVAr\)</span></li>
<li><span class="math inline">\(V = 240~V\)</span></li>
</ul>
<p>Therefore:</p>
<p><strong>Calculating the base <span class="math inline">\(\mathbf{z}\)</span> value:</strong> <span class="math display">\[Z_{base} = \frac{V_{base}^{2}}{S_{base}} = \frac{(240)^{2}~V}{50~KVA} = 1.15~\Omega\]</span></p>
<p>Then the actual <span class="math inline">\(\mathbf{x}\)</span> becomes:</p>
<p><span class="math display">\[x_{actual} = 0.06~p.u. \times 1.15~\Omega=0.069~\Omega\]</span></p>
<p><strong>Calculating the actual <span class="math inline">\(\mathbf{r}\)</span> value:</strong></p>
<p><span class="math display">\[r_{actual} = 0.01~p.u. \times 1.15~\Omega=0.0115~\Omega\]</span></p>
<p><strong>Since only reactive power is being injected, we can neglect <span class="math inline">\(P\)</span> and <span class="math inline">\(r\)</span></strong> Plugging in values in the <span class="math inline">\(\Delta V\)</span> equation:</p>
<p><span class="math display">\[\Delta V = \frac{RP+XQ}{V} \approx \frac{XQ}{V}\]</span> <span class="math display">\[\Delta V = \frac{(0.069~\Omega)(5~kVAr)}{240~V} = 1.44~V\]</span></p>
<p><strong>Converting the voltage back to per unit:</strong></p>
<p><span class="math display">\[V_{p.u.} = \frac{V_{act}}{V_{base}} = \frac{1.44~V}{240~V} \approx 0.006 \approx 0.6\%\]</span></p>
<p>Note that the <span class="math inline">\(50~kVA\)</span> is at the transformer, not house 15.</p>
</section>
<section id="understanding-the-jacobian-used-in-this-experiment" class="level5">
<h5 class="anchored" data-anchor-id="understanding-the-jacobian-used-in-this-experiment"><strong>Understanding the Jacobian used in this experiment</strong></h5>
<hr>
<p>The Jacobian describes how small changes in the assumed bus voltages change the calculated electrical quantities. To interpret the matrix printed by GridLAB-D, we first need to identify those voltage values and the quantities the solver is trying to balance.</p>
<section id="step-1-describe-one-voltage-using-two-numbers" class="level6">
<h6 class="anchored" data-anchor-id="step-1-describe-one-voltage-using-two-numbers">Step 1: Describe one voltage using two numbers</h6>
<p>Chapter 2 uses a complex voltage, written as <span class="math inline">\(\bar V\)</span>. The house-15 leg-1 voltage in the zero-<span class="math inline">\(Q\)</span> case at 20:46 is</p>
<p><span class="math display">\[
\bar V_{15}=108.363349-j6.272459\ \mathrm{V}.
\]</span></p>
<p>This voltage has a real part, <span class="math inline">\(108.363349\)</span> V, and an imaginary part, <span class="math inline">\(-6.272459\)</span> V. The subscripts <span class="math inline">\(R\)</span> and <span class="math inline">\(I\)</span> identify these two parts:</p>
<p><span class="math display">\[
V_R=108.363349\ \mathrm{V},\qquad V_I=-6.272459\ \mathrm{V},
\]</span></p>
<p>so the same voltage can be written as</p>
<p><span class="math display">\[
\bar V=V_R+jV_I.
\]</span></p>
<p>This is the rectangular representation of the voltage. The magnitude and angle provide another representation of exactly the same voltage:</p>
<p><span class="math display">\[
|\bar V_{15}|=108.544733\ \mathrm{V},\qquad
\delta_{15}=-3.312789^{\circ}.
\]</span></p>
<p>GridLAB-D’s solver in this experiment works with the real and imaginary parts. A conventional angle/magnitude power-flow calculation works with the magnitude and angle instead. The physical voltage is the same; the two calculations use different pairs of numbers to describe it.</p>
<p>The notation <span class="math inline">\(e+jf\)</span> means <span class="math inline">\(V_R+jV_I\)</span>: <span class="math inline">\(e\)</span>, which is the real part and <span class="math inline">\(f\)</span> is the imaginary part. We will use <span class="math inline">\(V_R\)</span> and <span class="math inline">\(V_I\)</span> here to make their meanings visible.</p>
<p>The notation <span class="math inline">\(\operatorname{Im}\{\bar V\}\)</span> means <strong>take the imaginary part of the voltage</strong>. Thus:</p>
<p><span class="math display">\[
\operatorname{Im}\{\bar V_{15}\}=-6.272459\ \mathrm{V}.
\]</span></p>
</section>
<section id="step-2-calculate-the-specified-current-and-the-current-mismatch" class="level6">
<h6 class="anchored" data-anchor-id="step-2-calculate-the-specified-current-and-the-current-mismatch">Step 2: Calculate the specified current and the current mismatch</h6>
<p>The specified power at a connection is generation minus load consumption:</p>
<p><span class="math display">\[
\bar S_{\mathrm{specified}}
=(P_{\mathrm{inverter}}-P_{\mathrm{house}})
+j(Q_{\mathrm{inverter}}-Q_{\mathrm{house}}).
\]</span></p>
<p>Using the current iteration’s voltage estimate, chapter 2’s complex-power equation gives the specified device current:</p>
<p><span class="math display">\[
\bar I_{\mathrm{specified}}
=\frac{\bar S_{\mathrm{specified}}^{*}}{\bar V^{*}}
=\frac{(P_{\mathrm{inverter}}-P_{\mathrm{house}})
-j(Q_{\mathrm{inverter}}-Q_{\mathrm{house}})}{\bar V^{*}}.
\]</span></p>
<p>This is the net current injected by the devices at the connection. Generation is positive; consumption is negative. For constant-power devices, the power is specified, but the current is recalculated using the voltage estimate at each iteration.</p>
<p>For example, a <strong>single 120 V connection</strong> with a 1,200 W load, no reactive demand, and no inverter generation has</p>
<p><span class="math display">\[
\bar I_{\mathrm{specified}}=\frac{-1200}{120}=-10\ \mathrm{A}.
\]</span></p>
<p>The negative value means that the house consumes current rather than injecting it. This example uses one 120 V connection; the actual house model has two legs, so <span class="math inline">\(240~V\)</span>.</p>
<p>The network also determines a current from the assumed bus voltages. At house 15, the current leaving through the service line is</p>
<p><span class="math display">\[
\bar I_{\mathrm{network},15}
=\frac{\bar V_{15}-\bar V_{\mathrm{tap15}}}{\bar Z_{\mathrm{service15}}}.
\]</span></p>
<p>For a connection with several lines, the network current is the sum of the currents leaving through those lines.</p>
<p>The <strong>current mismatch (instead of power mismatch)</strong> is specified device injection minus calculated network current:</p>
<p><span class="math display">\[
\boxed{\Delta\bar I=\bar I_{\mathrm{specified}}-\bar I_{\mathrm{network}}.}
\]</span></p>
<p>Continuing the 1,200 W example, if the assumed voltages give <span class="math inline">\(\bar I_{\mathrm{network}}=-9\)</span> A, then</p>
<p><span class="math display">\[
\Delta\bar I=(-10)-(-9)=-1\ \mathrm{A}.
\]</span></p>
<p>If the network current is <span class="math inline">\(-10\)</span> A, the mismatch is zero and current balance is satisfied. Collecting the real and imaginary mismatches at all connections produces the <strong>current mismatch vector</strong>.</p>
<p>The ordinary power-flow mismatch vector compares specified and calculated powers:</p>
<p><span class="math display">\[
\begin{bmatrix}
\Delta P_i\\ \Delta Q_i
\end{bmatrix}
=
\begin{bmatrix}
P_{i,\mathrm{specified}}-P_{i,\mathrm{calculated}}\\
Q_{i,\mathrm{specified}}-Q_{i,\mathrm{calculated}}
\end{bmatrix}.
\]</span></p>
<p>The current-injection formulation instead compares specified and network currents. Written with the imaginary components first, matching our GridLAB-D block arrangement, this is</p>
<p><span class="math display">\[
\begin{bmatrix}
\Delta I_{i,Im}\\ \Delta I_{i,R}
\end{bmatrix}
=
\begin{bmatrix}
I_{i,Im,\mathrm{specified}}-I_{i,Im,\mathrm{network}}\\
I_{i,R,\mathrm{specified}}-I_{i,R,\mathrm{network}}
\end{bmatrix}.
\]</span></p>
<p>Both parts should be approximately zero when the currents balance. The calculation below shows this for house 15.</p>
<p><strong>Worked calculation: house 15 at 20:46, with inverter Q = 0</strong></p>
<p>We start with the solved zero-Q case, before changing the inverter output. Every voltage and current below refers to <strong>one balanced 120 V leg equivalent</strong>. We do not mix whole-house power with a single-leg voltage.</p>
<p><strong>1. Read the house power.</strong> In the zero-Q simulation file, house 15 has</p>
<pre class="glm"><code>constant_power_12 6623.66668249131+0j;</code></pre>
<p>This is the whole-house load across the 240 V connection:</p>
<p><span class="math display">\[
P_{\mathrm{house}}=6623.666682\ \mathrm{W},\qquad
Q_{\mathrm{house}}=0\ \mathrm{var}.
\]</span></p>
<p>For the balanced single-leg calculation, divide the house power equally between the two legs:</p>
<p><span class="math display">\[
P_{\mathrm{house,leg}}=\frac{6623.666682}{2}
=3311.833341\ \mathrm{W},\qquad
Q_{\mathrm{house,leg}}=0\ \mathrm{var}.
\]</span></p>
<p>Initially the inverter has <span class="math inline">\(P_{\mathrm{inv}}=0\)</span> W and <span class="math inline">\(Q_{\mathrm{inv}}=0\)</span> var, so its contribution to either leg is zero.</p>
<p><strong>2. Read the house voltage and take its conjugate.</strong> The zero-Q voltage at house 15 is</p>
<p><span class="math display">\[
\bar V_{15}=108.363349-j6.272459\ \mathrm{V}.
\]</span></p>
<p>The specified-current equation uses the <strong>conjugate</strong> of this voltage. Taking the conjugate changes the sign of the imaginary part:</p>
<p><span class="math display">\[
\bar V_{15}^{*}=108.363349+j6.272459\ \mathrm{V}.
\]</span></p>
<p><strong>3. Calculate the specified current.</strong> Substituting the single-leg power and voltage gives</p>
<p><span class="math display">\[
\bar I_{\mathrm{specified},15}
=\frac{(0-3311.833341)-j(0-0)}{108.363349+j6.272459}
=\frac{-3311.833341}{108.363349+j6.272459}.
\]</span></p>
<p>Dividing the complex numbers gives</p>
<p><span class="math display">\[
\boxed{\bar I_{\mathrm{specified},15}
\approx-30.460244+j1.763148\ \mathrm{A}.}
\]</span></p>
<p>The denominator is voltage, not line impedance. This current comes from the specified device power and the house-voltage estimate.</p>
<p><strong>4. Read the neighboring tap voltage and service-line impedance.</strong> House 15 connects to tap 15 through the 30 ft service line:</p>
<pre class="text"><code>tap 15 ---- service_15 ---- house 15</code></pre>
<p>The voltage at tap 15 is</p>
<p><span class="math display">\[
\boxed{\bar V_{\mathrm{tap15}}=108.463828-j6.246562\ \mathrm{V}.}
\]</span></p>
<p>This is a different connection from house 15. Their voltages are close because the service line is short: their magnitudes are approximately 108.644 V and 108.545 V, respectively.</p>
<p>For the same balanced single-leg equivalent, the service impedance is</p>
<p><span class="math display">\[
\boxed{\bar Z_{15}=0.0032386364+j0.0010376674\ \Omega.}
\]</span></p>
<p>This is the impedance of <code>service_15</code> only, not the whole path from the transformer. It is the balanced-leg equivalent obtained from the model’s exported impedance matrix, as used in the chapter-2 verification script.</p>
<p><strong>5. Calculate the network current.</strong> Current leaving house 15 toward tap 15 is</p>
<p><span class="math display">\[
\bar I_{\mathrm{network},15}
=\frac{\bar V_{15}-\bar V_{\mathrm{tap15}}}{\bar Z_{15}}.
\]</span></p>
<p>These voltages are used directly, <strong>without taking their conjugates</strong>. First subtract their real parts:</p>
<p><span class="math display">\[
108.363349-108.463828=-0.100479\ \mathrm{V}.
\]</span></p>
<p>Then subtract their imaginary parts:</p>
<p><span class="math display">\[
-6.272459-(-6.246562)=-0.025897\ \mathrm{V}.
\]</span></p>
<p>Therefore,</p>
<p><span class="math display">\[
\bar V_{15}-\bar V_{\mathrm{tap15}}
=-0.100479-j0.025897\ \mathrm{V}.
\]</span></p>
<p>Dividing this voltage difference by the service impedance gives</p>
<p><span class="math display">\[
\bar I_{\mathrm{network},15}
=\frac{-0.100479-j0.025897}
{0.0032386364+j0.0010376674}
\approx-30.460147+j1.763243\ \mathrm{A}.
\]</span></p>
<p>This closely matches the specified current. Both currents use the same convention: current injected into the network, or leaving the house through the service line, is positive.</p>
<p><strong>6. Calculate the current mismatch.</strong> Subtract network current from specified current:</p>
<p><span class="math display">\[
\begin{aligned}
\Delta\bar I_{15}
&amp;=\bar I_{\mathrm{specified},15}-\bar I_{\mathrm{network},15}\\
&amp;\approx(-30.460244+j1.763148)-(-30.460147+j1.763243)\\
&amp;\approx-0.000097-j0.000095\ \mathrm{A}
\approx0.
\end{aligned}
\]</span></p>
<p>The small remaining difference reflects the precision of the printed voltages and impedances. These inputs came from a solved operating point, so the specified current and network current should agree approximately. Rounded to two decimal places, both are <span class="math inline">\(-30.46+j1.76\)</span> A.</p>
<p>The house powers, branch voltages and impedances for this calculation are recorded in <code>gld/verify_ch2/branch_measurements.csv</code>, selecting <code>q_injected_kvar = 0</code> and <code>branch = service_15</code> for the service-line values. The house demand is specified in <code>gld/results/house15_q_sweep/q_+00000var/case.glm</code>.</p>
</section>
<section id="step-3-use-the-current-mismatch-to-correct-the-voltages" class="level6">
<h6 class="anchored" data-anchor-id="step-3-use-the-current-mismatch-to-correct-the-voltages">Step 3: Use the current mismatch to correct the voltages</h6>
<p>The Jacobian relates voltage corrections to the current mismatch. The Newton–Raphson calculation is</p>
<p><span class="math display">\[
\boxed{\mathbf J^{(k)}\Delta\mathbf V^{(k)}=\Delta\mathbf I^{(k)}.}
\]</span></p>
<p>Here, <span class="math inline">\(k\)</span> identifies the current iteration. The vector <span class="math inline">\(\Delta\mathbf I^{(k)}\)</span> contains the current mismatches just calculated. The vector <span class="math inline">\(\Delta\mathbf V^{(k)}\)</span> contains the real and imaginary voltage corrections. After solving for those corrections, the voltages are updated:</p>
<p><span class="math display">\[
\mathbf V^{(k+1)}=\mathbf V^{(k)}+\Delta\mathbf V^{(k)}.
\]</span></p>
<p>GridLAB-D then recalculates the currents and mismatches using the updated voltages. This repeats until the solver’s convergence checks are satisfied.</p>
<p>The Jacobian accounts for how both network current and specified device current change with voltage. Its entries are derivatives of network current minus specified device current, with respect to the voltage components. The entries have units A/V. This includes the voltage dependence of constant-power device current.</p>
<p>All connected voltage corrections are calculated together. For example, changing house-15 voltage changes service-line current at both house 15 and tap 15.</p>
</section>
<section id="step-4-identify-what-tcim-means" class="level6">
<h6 class="anchored" data-anchor-id="step-4-identify-what-tcim-means">Step 4: Identify what TCIM means</h6>
<p><strong>TCIM is the three-phase current-injection method.</strong> It is the name of GridLAB-D’s current-balance power-flow formulation. It can also handle the single-phase and split-phase connections in this model; the name does not mean that every connection in this experiment has three phases.</p>
<p>The settings <code>solver_method NR</code> and <code>NR_solver_algorithm TCIM</code> describe two related choices:</p>
<ul>
<li><strong>TCIM</strong> identifies the equations and voltage representation: current balance using real/imaginary voltage components.</li>
<li><strong>NR</strong> identifies how those equations are solved: repeated Newton–Raphson voltage corrections.</li>
</ul>
<p>Consequently, the printed matrix describes changes in <strong>current mismatch</strong> caused by changes in <strong>real/imaginary voltage</strong>, rather than changes in <span class="math inline">\(P\)</span> and <span class="math inline">\(Q\)</span> caused by changes in voltage angle and magnitude.</p>
</section>
<section id="step-5-write-the-full-jacobian-with-each-quantity-defined" class="level6">
<h6 class="anchored" data-anchor-id="step-5-write-the-full-jacobian-with-each-quantity-defined">Step 5: Write the full Jacobian with each quantity defined</h6>
<p>First, consider the conventional power-flow Jacobian used when discussing <span class="math inline">\(\mathbf J_4\)</span>. The quantities involved are:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Symbol</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(\mathbf P\)</span></td>
<td>List of calculated real-power injections at the included connections</td>
</tr>
<tr class="even">
<td><span class="math inline">\(\mathbf Q\)</span></td>
<td>List of calculated reactive-power injections at those connections</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(\boldsymbol\delta\)</span></td>
<td>List of voltage angles</td>
</tr>
<tr class="even">
<td><span class="math inline">\(\mathbf v\)</span></td>
<td>List of voltage magnitudes, <span class="math inline">\(v_i=|\bar V_i|\)</span></td>
</tr>
</tbody>
</table>
<p>Power injection is positive for generation and negative for consumption. Bold symbols collect values from multiple connections into vectors. Each Jacobian entry is a partial derivative: one quantity changes while the other independent voltage variables remain fixed.</p>
<p>The four blocks are</p>
<p><span id="eq-conventional-jacobian"><span class="math display">\[
\boxed{
\mathbf J_{PQ}=
\begin{bmatrix}
\mathbf J_1 &amp; \mathbf J_2\\
\mathbf J_3 &amp; \mathbf J_4
\end{bmatrix}
=
\begin{bmatrix}
\dfrac{\partial\mathbf P}{\partial\boldsymbol\delta}
&amp;\dfrac{\partial\mathbf P}{\partial\mathbf v}\\[6pt]
\dfrac{\partial\mathbf Q}{\partial\boldsymbol\delta}
&amp;\dfrac{\partial\mathbf Q}{\partial\mathbf v}
\end{bmatrix}.
}
\tag{6.1}\]</span></span></p>
<p>For a Newton calculation, <span class="math inline">\(\Delta\mathbf P\)</span> and <span class="math inline">\(\Delta\mathbf Q\)</span> are the specified power injections minus the injections calculated from the current voltage estimate. The required voltage corrections satisfy</p>
<p><span class="math display">\[
\begin{bmatrix}
\mathbf J_1 &amp; \mathbf J_2\\
\mathbf J_3 &amp; \mathbf J_4
\end{bmatrix}
\begin{bmatrix}
\Delta\boldsymbol\delta\\ \Delta\mathbf v
\end{bmatrix}
=
\begin{bmatrix}
\Delta\mathbf P\\ \Delta\mathbf Q
\end{bmatrix}.
\]</span></p>
<p>In particular, <span class="math inline">\((\mathbf J_4)_{15,15}\)</span> describes how calculated <span class="math inline">\(Q_{15}\)</span> changes with house-15 voltage magnitude <strong>while all angles and other magnitudes remain fixed</strong>. The inverter sweep does not hold those other quantities fixed. Its measured voltage response therefore cannot be obtained by simply taking the reciprocal of that one entry. The other blocks also participate in the voltage response.</p>
<p>For GridLAB-D, the voltage variables are the real and imaginary components, rather than magnitude and angle. The mismatch vector contains imaginary-current mismatches first and real-current mismatches second when grouped into the following block form:</p>
<p><span id="eq-gridlabd-jacobian"><span class="math display">\[
\boxed{
\begin{bmatrix}
\Delta\mathbf I_{Im}\\
\Delta\mathbf I_R
\end{bmatrix}
=
\underbrace{
\begin{bmatrix}
\mathbf A &amp; \mathbf B\\
\mathbf C &amp; \mathbf D
\end{bmatrix}
}_{\mathbf J_{\mathrm{TCIM}}}
\begin{bmatrix}
\Delta\mathbf V_R\\
\Delta\mathbf V_{Im}
\end{bmatrix}.
}
\tag{6.2}\]</span></span></p>
<p>The subscript <span class="math inline">\(R\)</span> identifies real parts, and <span class="math inline">\(Im\)</span> identifies imaginary parts. Each block describes a particular current/voltage relationship:</p>
<p><span class="math display">\[
\begin{aligned}
\mathbf A&amp;=\frac{\partial(\mathbf I_{\mathrm{network},Im}-\mathbf I_{\mathrm{specified},Im})}{\partial\mathbf V_R},
&amp;\mathbf B&amp;=\frac{\partial(\mathbf I_{\mathrm{network},Im}-\mathbf I_{\mathrm{specified},Im})}{\partial\mathbf V_{Im}},\\[6pt]
\mathbf C&amp;=\frac{\partial(\mathbf I_{\mathrm{network},R}-\mathbf I_{\mathrm{specified},R})}{\partial\mathbf V_R},
&amp;\mathbf D&amp;=\frac{\partial(\mathbf I_{\mathrm{network},R}-\mathbf I_{\mathrm{specified},R})}{\partial\mathbf V_{Im}}.
\end{aligned}
\]</span></p>
<p>The specified-minus-network current mismatch is on the left of <a href="#eq-gridlabd-jacobian" class="quarto-xref">Equation&nbsp;<span>6.2</span></a>. The Jacobian describes the voltage corrections needed to close that difference. The blocks describe current/voltage derivatives; <span class="math inline">\(\mathbf D\)</span> is not the conventional <span class="math inline">\(\mathbf J_4=\partial\mathbf Q/\partial\mathbf v\)</span>.</p>
<p>For a three-bus system with one fixed slack bus and two single-phase PQ buses, the four voltage corrections belong to buses 2 and 3:</p>
<p><span class="math display">\[
\begin{bmatrix}
\Delta I_{2,Im}\\
\Delta I_{3,Im}\\
\Delta I_{2,R}\\
\Delta I_{3,R}
\end{bmatrix}
=
\begin{bmatrix}
\mathbf A &amp; \mathbf B\\
\mathbf C &amp; \mathbf D
\end{bmatrix}
\begin{bmatrix}
\Delta V_{2,R}\\
\Delta V_{3,R}\\
\Delta V_{2,Im}\\
\Delta V_{3,Im}
\end{bmatrix}.
\]</span></p>
<p>Each block is <span class="math inline">\(2\times2\)</span>, so this non-slack system is <span class="math inline">\(4\times4\)</span>. The current mismatches are calculated from the current voltage estimate, and the voltage corrections are added to obtain the next estimate.</p>
<p>In this three-bus example, the Jacobian matrix becomes:</p>
<!-- $$
\begin{bmatrix}
\frac{\partial I_{2, Im}}{\partial V_{2,R}} & \frac{\partial I_{2, Im}}{\partial V_{3,R}} & \frac{\partial I_{2, Im}}{\partial V_{2,Im}} & \frac{\partial I_{2, Im}}{\partial V_{2,Im}} \\
\frac{\partial I_{3, Im}}{\partial V_{3,R}} & \frac{\partial I_{3, Im}}{\partial V_{3,R}} & \frac{\partial I_{3, Im}}{\partial V_{2,Im}} & \frac{\partial I_{3, Im}}{\partial V_{2,Im}} \\
\frac{\partial I_{2, R}}{\partial V_{2,R}} & \frac{\partial I_{2, R}}{\partial V_{3,R}} & \frac{\partial I_{2, R}}{\partial V_{2,Im}} & \frac{\partial I_{2, R}}{\partial V_{2,Im}} \\
\frac{\partial I_{3, R}}{\partial V_{3,R}} & \frac{\partial I_{3, R}}{\partial V_{3,R}} & \frac{\partial I_{3, R}}{\partial V_{2,Im}} & \frac{\partial I_{3, R}}{\partial V_{2,Im}} \\
\end{bmatrix}
$$ -->
<p><span class="math display">\[
\underbrace{
\left[
\begin{array}{cc|cc}
\frac{\partial I_{2,Im}}{\partial V_{2,R}} &amp;
\frac{\partial I_{2,Im}}{\partial V_{3,R}} &amp;
\frac{\partial I_{2,Im}}{\partial V_{2,Im}} &amp;
\frac{\partial I_{2,Im}}{\partial V_{3,Im}} \\[10pt]
\frac{\partial I_{3,Im}}{\partial V_{2,R}} &amp;
\frac{\partial I_{3,Im}}{\partial V_{3,R}} &amp;
\frac{\partial I_{3,Im}}{\partial V_{2,Im}} &amp;
\frac{\partial I_{3,Im}}{\partial V_{3,Im}} \\ \hline
\frac{\partial I_{2,R}}{\partial V_{2,R}} &amp;
\frac{\partial I_{2,R}}{\partial V_{3,R}} &amp;
\frac{\partial I_{2,R}}{\partial V_{2,Im}} &amp;
\frac{\partial I_{2,R}}{\partial V_{3,Im}} \\[10pt]
\frac{\partial I_{3,R}}{\partial V_{2,R}} &amp;
\frac{\partial I_{3,R}}{\partial V_{3,R}} &amp;
\frac{\partial I_{3,R}}{\partial V_{2,Im}} &amp;
\frac{\partial I_{3,R}}{\partial V_{3,Im}}
\end{array}
\right]
}_{\displaystyle J =
\left[\begin{smallmatrix} A &amp; B \\ C &amp; D \end{smallmatrix}\right]}
\]</span></p>
</section>
<section id="step-6-count-the-numbers-stored-in-this-model" class="level6">
<h6 class="anchored" data-anchor-id="step-6-count-the-numbers-stored-in-this-model">Step 6: Count the numbers stored in this model</h6>
<p>Each complex voltage requires a real and an imaginary part. Each house has two voltage legs, so it contributes four real numbers:</p>
<p><span class="math display">\[
V_{R,1},\quad V_{R,2},\quad V_{I,1},\quad V_{I,2}.
\]</span></p>
<p>The exported bus mapping gives the complete count:</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Connections</th>
<th style="text-align: right;">Number</th>
<th style="text-align: right;">Real numbers per connection</th>
<th style="text-align: right;">Total</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Fixed upstream source, phase A</td>
<td style="text-align: right;">1</td>
<td style="text-align: right;">2</td>
<td style="text-align: right;">2</td>
</tr>
<tr class="even">
<td>Node4 primary, phase A</td>
<td style="text-align: right;">1</td>
<td style="text-align: right;">2</td>
<td style="text-align: right;">2</td>
</tr>
<tr class="odd">
<td>Transformer-secondary meter, two legs</td>
<td style="text-align: right;">1</td>
<td style="text-align: right;">4</td>
<td style="text-align: right;">4</td>
</tr>
<tr class="even">
<td>House taps, two legs each</td>
<td style="text-align: right;">15</td>
<td style="text-align: right;">4</td>
<td style="text-align: right;">60</td>
</tr>
<tr class="odd">
<td>Houses, two legs each</td>
<td style="text-align: right;">15</td>
<td style="text-align: right;">4</td>
<td style="text-align: right;">60</td>
</tr>
<tr class="even">
<td><strong>Total</strong></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"><strong>128</strong></td>
</tr>
</tbody>
</table>
<p>The source voltage is fixed. GridLAB-D nevertheless retains its two positions in the exported matrix. It uses large diagonal entries (<span class="math inline">\(10^{10}\)</span> in this dump) and skips source-voltage updates during the normal solve. Those rows are special source constraints, rather than ordinary unknown-bus current-balance equations. Excluding the source’s two fixed voltage components would leave 126 values to solve for.</p>
<p>The matrix is square because it supplies one equation for each stored voltage component. If all real voltage components were placed first and all imaginary components second, its four blocks would each be <span class="math inline">\(64\times64\)</span>.</p>
<p>The raw CSV instead stores components together by bus. At a split-phase bus, its columns are ordered as</p>
<p><span class="math display">\[
[V_{R,1},\ V_{R,2},\ V_{I,1},\ V_{I,2}],
\]</span></p>
<p>and its current-mismatch rows are ordered as</p>
<p><span class="math display">\[
[\Delta I_{1,Im},\ \Delta I_{2,Im},\ \Delta I_{1,R},\ \Delta I_{2,R}].
\]</span></p>
<p>Consequently, the four global derivative blocks cannot be extracted simply by cutting the raw CSV into four equal rectangles. The rows and columns first need to be grouped according to their meanings.</p>
</section>
<section id="step-7-read-the-house-15-numerical-block" class="level6">
<h6 class="anchored" data-anchor-id="step-7-read-the-house-15-numerical-block">Step 7: Read the house-15 numerical block</h6>
<p>At 20:46 PDT with inverter <span class="math inline">\(Q=0\)</span>, the exported matrix assigns indices 90–93 to house 15. The four columns correspond to its two real voltage parts followed by its two imaginary voltage parts. The four rows correspond to its two imaginary current-balance equations followed by its two real current-balance equations.</p>
<p>The house-15 rows and house-15 columns contain</p>
<p><span id="eq-house15-tcim-block"><span class="math display">\[
\mathbf J_{\mathrm{TCIM}}^{(15,15)}=
\left[
\begin{array}{rr|rr}
-71.195871 &amp; -18.508666 &amp; 191.378894 &amp; 88.926892\\
18.508666 &amp; 71.195871 &amp; -88.926892 &amp; -191.378894\\ \hline
191.098270 &amp; 88.926892 &amp; 71.212115 &amp; 18.508666\\
-88.926892 &amp; -191.098270 &amp; -18.508666 &amp; -71.212115
\end{array}
\right].
\tag{6.3}\]</span></span></p>
<p>For example, the first row and third column contain <span class="math inline">\(191.378894\)</span> A/V. This entry describes the change in leg-1 imaginary network current minus specified device current caused by a small change in the leg-1 imaginary voltage, with the other voltage components fixed. A <span class="math inline">\(0.001\)</span> V increase would therefore increase that calculated current difference by approximately <span class="math inline">\(0.191379\)</span> A before other voltages are adjusted.</p>
<p>This <span class="math inline">\(4\times4\)</span> block describes house 15’s own voltage components. The complete house-15 equations also contain entries in the columns for tap 15, because the service-line current depends on both ends of that line. Those neighboring entries are one reason the complete network matrix is needed.</p>


</section>
</section>
</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    // Ensure there is a toggle, if there isn't float one in the top right
    if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
      const a = window.document.createElement('a');
      a.classList.add('top-right');
      a.classList.add('quarto-color-scheme-toggle');
      a.href = "";
      a.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
      const i = window.document.createElement("i");
      i.classList.add('bi');
      a.appendChild(i);
      window.document.body.appendChild(a);
    }
    setColorSchemeToggle(hasAlternateSentinel())
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
            // target, if specified
            link.setAttribute("target", "_blank");
            if (link.getAttribute("rel") === null) {
              link.setAttribute("rel", "noopener");
            }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
<nav class="page-navigation column-body">
  <div class="nav-page nav-page-previous">
      <a href="../sections/ch3_research_outline.html" class="pagination-link" aria-label="Research Outline">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">Research Outline</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../sections/ch5_first_rq.html" class="pagination-link" aria-label="Adressing first RQ">
        <span class="nav-page-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">Adressing first RQ</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




<script src="../site_libs/quarto-html/zenscroll-min.js"></script>
</body></html>