<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.10.19">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Midrar">

<title>KVL derivation for three-phase unbalanced system</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="derivation_files/libs/clipboard/clipboard.min.js"></script>
<script src="derivation_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="derivation_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="derivation_files/libs/quarto-html/popper.min.js"></script>
<script src="derivation_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="derivation_files/libs/quarto-html/anchor.min.js"></script>
<link href="derivation_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="derivation_files/libs/quarto-html/quarto-syntax-highlighting-bf27225e3a48a9273f3daa8f8e829971.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="derivation_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="derivation_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="derivation_files/libs/bootstrap/bootstrap-00cad9988208422f603cca1c9218343b.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="fullcontent quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-article">

<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">KVL derivation for three-phase unbalanced system</h1>
</div>



<div class="quarto-title-meta">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Midrar </p>
          </div>
  </div>
    
  
    
  </div>
  


</header>


<section id="introduction" class="level2">
<h2 class="anchored" data-anchor-id="introduction">Introduction</h2>
<p>In this document, I review two papers. The first papers introduces the derivation is for three-phase, balanced systems. The second derviation is for three-phase unbalanced systems.</p>
</section>
<section id="first-paper-network-reconfiguration-in-distribution-systems-for-loss-reduction-and-demand-balancing-baran-et.-al." class="level2">
<h2 class="anchored" data-anchor-id="first-paper-network-reconfiguration-in-distribution-systems-for-loss-reduction-and-demand-balancing-baran-et.-al.">First Paper: Network Reconfiguration in Distribution Systems for Loss Reduction and Demand Balancing, Baran et. al.</h2>
</section>
<section id="papers-objectives" class="level2">
<h2 class="anchored" data-anchor-id="papers-objectives">Paper’s Objectives</h2>
<p>1- How can we change the network configuration to reduce resistive losses? 2- How can the load be distributed such that no overloads occur on the T-Lines?</p>
</section>
<section id="equations-derivation" class="level2">
<h2 class="anchored" data-anchor-id="equations-derivation">Equations Derivation</h2>
<p><strong>NOTE: The paper uses DistFlow equations, which we are going to use in this work.</strong></p>
<p>Consider the following single line diagram:</p>
<div id="fig-SLD" class="quarto-layout-panel">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-SLD-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="quarto-layout-row">
<div class="quarto-layout-cell" style="flex-basis: 100.0%;justify-content: flex-start;">
<img src="./figures_qmd/Barans_paper_sld.png" class="img-fluid figure-img" style="width:80.0%">
</div>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-SLD-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: A single Line Diagram (SLD) for an <span class="math inline">\(n\)</span> bus system. The loads are unknown for now. The Apparent Power (<span class="math inline">\(\bar{S}\)</span>) flowing between each bus is shown.
</figcaption>
</figure>
</div>
<p><strong>For each load, we consider <span class="math inline">\(P_{L_{n}}\)</span> and <span class="math inline">\(Q_{L_{n}}\)</span>, indicating load power flow at each load.</strong></p>
<p>Each line has an impedance, <span class="math inline">\(Z_{n} = r_{n}+jx_{n}\)</span>. The apparent power flow at each line is given by:</p>
<p><span class="math display">\[\bar{S_{n}} = P_{n}+jQ_{n}\]</span></p>
<p>For instance, at bus <span class="math inline">\(i+1:\)</span> <span class="math display">\[\bar{S}_{i+1} = P_{i+1}+jQ_{i+1}\]</span></p>
<p>I think it is easier to see this if we look at the power flow between two buses. Consider the power flow between buses 0 &amp; <span class="math inline">\(i-1\)</span>:</p>
<p><span id="eq-KCL"><span class="math display">\[\underbrace{\bar{P}_{0}}_{\text{Power leaving bus $0$}} = \underbrace{\bar{P}_{0, loss}}_{\text{Losses}} + \underbrace{\bar{P}_{i-1}}_{\text{Power entering bus $i-1$}} +\underbrace{\bar{P}_{i-1, load}}_{\text{Power consumed by bus $i-1$ load}} \tag{1}\]</span></span></p>
<section id="decomposing-the-losses-term-in-equation-eq-kcl" class="level3">
<h3 class="anchored" data-anchor-id="decomposing-the-losses-term-in-equation-eq-kcl">Decomposing the Losses term in equation <a href="#eq-KCL" class="quarto-xref">Equation&nbsp;1</a></h3>
<p><span class="math display">\[P_{losses} = r |I^{2}|\]</span></p>
<p>At any given bus <span class="math inline">\(n\)</span>:</p>
<p><span id="eq-power_losses"><span class="math display">\[P_{n,losses} = r_{n} |I^{2}_{n}| \tag{2}\]</span></span></p>
<p>Recall:</p>
<p><span class="math display">\[\bar{S} = \bar{I}^{*} \bar{V} = \bar{P}+j\bar{Q}\]</span></p>
<p>Wherein the magnitude of the apparent power is given by:</p>
<p><span class="math display">\[|S| = |I|~|V| = \sqrt{P^{2} + Q^{2}}\]</span></p>
<p>Squaring both sides:</p>
<p><span class="math display">\[|S|^{2} = |I|^{2}~|V|^{2} = P^{2}+Q^{2}\]</span></p>
<p>Solving for the current, <span class="math inline">\(I\)</span>:</p>
<p><span class="math display">\[|I|^{2} = \frac{P^{2} + Q^{2}}{|V|^{2}}\]</span></p>
<p>At any given bus <span class="math inline">\(n\)</span>, the current is:</p>
<p><span id="eq-current"><span class="math display">\[|I_{n}|^{2} = \frac{P^{2}_{n} + Q^{2}_{n}}{|V_{n}|^{2}} \tag{3}\]</span></span></p>
<p>substituting the current equation <a href="#eq-current" class="quarto-xref">Equation&nbsp;3</a> into <a href="#eq-power_losses" class="quarto-xref">Equation&nbsp;2</a> we get:</p>
<p><span id="eq-full-Plosses"><span class="math display">\[P_{n,losses} = r_{n} \frac{P^{2}_{n} + Q^{2}_{n}}{|V_{n}|^{2}} \tag{4}\]</span></span></p>
<p>Subtituting <a href="#eq-full-Plosses" class="quarto-xref">Equation&nbsp;4</a> in the KCL between buses <span class="math inline">\(0\)</span> and <span class="math inline">\(i-1\)</span> in <a href="#eq-KCL" class="quarto-xref">Equation&nbsp;1</a>, we get:</p>
<p><span id="eq-DistFlow-Real-Power-Equation"><span class="math display">\[\underbrace{\bar{P}_{n}}_{\text{Power leaving bus $n$}} = \underbrace{r_{n} \frac{P^{2}_{n} + Q^{2}_{n}}{|V_{n}|^{2}}}_{\text{Losses}} + \underbrace{\bar{P}_{n+1}}_{\text{Power entering bus $n+1$}} +\underbrace{\bar{P}_{n+1, load}}_{\text{Power consumed by bus $n+1$ load}} \tag{5}\]</span></span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Note
</div>
</div>
<div class="callout-body-container callout-body">
<p><a href="#eq-DistFlow-Real-Power-Equation" class="quarto-xref">Equation&nbsp;5</a> is the real power DistFlow Equation. This equation can be used for any power flow calculations.</p>
</div>
</div>
<p>Similarly, the reactive power can be calculated in a similar manner:</p>
<p><span id="eq-DistFlow-Reactive-Power-Equation"><span class="math display">\[\underbrace{\bar{Q}_{n}}_{\text{Q leaving bus $n$}} = \underbrace{x_{n} \frac{P^{2}_{n} + Q^{2}_{n}}{|V_{n}|^{2}}}_{\text{Losses}} + \underbrace{\bar{Q}_{n+1}}_{\text{Q entering bus $n+1$}} +\underbrace{\bar{Q}_{n+1, load}}_{\text{Q consumed by bus $n+1$ load}} \tag{6}\]</span></span></p>
</section>
</section>
<section id="deriving-the-voltage-equation" class="level2">
<h2 class="anchored" data-anchor-id="deriving-the-voltage-equation">Deriving the Voltage Equation:</h2>
<p>Applying KVL to buses, <span class="math inline">\(i\)</span> and <span class="math inline">\(i-1\)</span> in <a href="#fig-SLD" class="quarto-xref">Figure&nbsp;1</a>:</p>
<p><span id="eq-KVL"><span class="math display">\[\bar{V}_{i-1} = \bar{Z}_{i-1}~\bar{I}_{i-1} + \bar{V}_{i} \tag{7}\]</span></span></p>
<p>The current complex value can be solved for in a similar manner as in equation <a href="#eq-current" class="quarto-xref">Equation&nbsp;3</a>:</p>
<p><span class="math display">\[\bar{V}_{n}~\bar{I}_{n}^{*} = \bar{P}_{n}+{j\bar{Q}}_{n}\]</span></p>
<p>Solving for <span class="math inline">\(\bar{I}_{n}^{*}\)</span>:</p>
<p><span id="eq-complex-current"><span class="math display">\[\bar{I}_{n} = \frac{\bar{P}_{n}-j\bar{Q}_{n}}{\bar{V}_{n}^{*}} \tag{8}\]</span></span></p>
<p>Subtituting <a href="#eq-complex-current" class="quarto-xref">Equation&nbsp;8</a> in <a href="#eq-KVL" class="quarto-xref">Equation&nbsp;7</a> &amp; solving for <span class="math inline">\(\bar{V}_{i}\)</span>:</p>
<p><span id="eq-KVL2"><span class="math display">\[\bar{V}_{i} = \bar{V}_{i-1} - \bar{Z}_{i-1}~\bar{I}_{i-1} \tag{9}\]</span></span></p>
<p><span class="math display">\[\bar{V}_{i} = \bar{V}_{i-1} - \bar{Z}_{i-1}~\frac{\bar{P}_{i-1}-j\bar{Q}_{i-1}}{\bar{V}_{i-1}^{*}}\]</span></p>
<p>We can then extend this to get only the magnitude of the voltage:</p>
<p>Recall <span class="math inline">\(|a^{2} - b^{2}| = (a-b)(a^{*} - b^{*})\)</span>:</p>
<p><span class="math display">\[|V^{2}_{i}| = (\bar{V}_{i-1} - \bar{Z}_{i-1}~\bar{I}_{i-1})~(\bar{V}^{*}_{i-1} - \bar{Z}^{*}_{i-1}~\bar{I}^{*}_{i-1})\]</span></p>
<p>Multiplying both terms, we end up with:</p>
<p><span id="eq-voltage-ref1"><span class="math display">\[|V^{2}_{i}| = |V^{2}_{i-1}| - 2~\Re \{\underbrace{\bar{V}^{*}_{i-1}~\bar{I}_{i-1}}_{\substack{\text{Apparent} \\ \text {Power} \\ \text{Conjugate}}}~\bar{Z}_{i-1}\} + |Z^{2}_{i-1}|~|I^{2}_{i-1}| \tag{10}\]</span></span></p>
<p>Recall <span class="math inline">\(\bar{S}^{*}_{i-1} = \bar{V}^{*}_{i-1}~\bar{I}_{i-1} = \bar{P}_{i-1} - j\bar{Q}_{i-1}\)</span></p>
<p>So the middle term can be decomposed such that:</p>
<p><span class="math display">\[\bar{V}^{*}_{i-1}~\bar{I}_{i-1}~\bar{Z}_{i-1} = (\bar{P}_{i-1} - j\bar{Q}_{i-1})(r_{i-1}+jx_{i-1})\]</span></p>
<p>Multiplying and obtaining only the real part because we are trying to calculate the magnitude:</p>
<p><span id="eq-voltage-ref2"><span class="math display">\[\Re \{\bar{Z}_{i-1}~\bar{V}^{*}_{i-1}~\bar{I}_{i-1}\} = r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1} \tag{11}\]</span></span></p>
<p>The last term in <a href="#eq-voltage-ref1" class="quarto-xref">Equation&nbsp;10</a> can be simplified further. Recall that <span class="math inline">\(|Z^{2}_{i-1}| = r^{2}_{i-1} + x^{2}_{i-1}\)</span> and <span class="math inline">\(|I^{2}_{i-1}| = \frac{P^{2}_{i-1}-Q^{2}_{i-1}}{|V_{i-1}^{2}|}\)</span></p>
<p><span id="eq-voltage-ref3"><span class="math display">\[|Z^{2}_{i-1}|~|I^{2}_{i-1}| = (r^{2}_{i-1} + x^{2}_{i-1})~(\frac{P^{2}_{i-1}-Q^{2}_{i-1}}{|V_{i-1}^{2}|}) \tag{12}\]</span></span></p>
<p>Subtituting <a href="#eq-voltage-ref2" class="quarto-xref">Equation&nbsp;11</a> and <a href="#eq-voltage-ref3" class="quarto-xref">Equation&nbsp;12</a> in <a href="#eq-voltage-ref1" class="quarto-xref">Equation&nbsp;10</a>:</p>
<p><span id="eq-voltage-distflow"><span class="math display">\[|V^{2}_{i}| = |V^{2}_{i-1}| - 2(r_{i-1}~P_{i-1} + x_{i-1}~Q_{i-1})+(r^{2}_{i-1} + x^{2}_{i-1})~\frac{P^{2}_{i-1}-Q^{2}_{i-1}}{|V_{i-1}|^{2}} \tag{13}\]</span></span></p>
<div class="callout callout-style-simple callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Note
</div>
</div>
<div class="callout-body-container callout-body">
<p><a href="#eq-voltage-distflow" class="quarto-xref">Equation&nbsp;13</a> is the Voltage Magnitude DistFlow Equation. This equation can be used for any <span class="math inline">\(n-bus\)</span> power system.</p>
</div>
</div>
</section>
<section id="three-phase-unbalanced-system" class="level2">
<h2 class="anchored" data-anchor-id="three-phase-unbalanced-system">Three-phase Unbalanced System</h2>
<p>Using the same KVL we used before, <a href="#eq-KVL2" class="quarto-xref">Equation&nbsp;9</a>, we can set a system of equations for buses <span class="math inline">\(i\)</span> and <span class="math inline">\(j\)</span> such that:</p>
<p><span class="math display">\[
\begin{bmatrix}
\bar{V}^{a}_{i} \\
\bar{V}^{b}_{i} \\
\bar{V}^{c}_{i}
\end{bmatrix}
=
\begin{bmatrix}
\bar{V}^{a}_{j} \\
\bar{V}^{b}_{j} \\
\bar{V}^{c}_{j}
\end{bmatrix}
-
\begin{bmatrix}
\bar{Z}^{aa}_{ij} &amp; \bar{Z}^{ab}_{ij} &amp; \bar{Z}^{ac}_{ij}\\
\bar{Z}^{ba}_{ij} &amp; \bar{Z}^{ab}_{ij} &amp; \bar{Z}^{bc}_{ij}\\
\bar{Z}^{ca}_{ij} &amp; \bar{Z}^{cb}_{ij} &amp; \bar{Z}^{cc}_{ij}
\end{bmatrix}
\begin{bmatrix}
\bar{I}^{a}_{ij} \\
\bar{I}^{b}_{ij} \\
\bar{I}^{c}_{ij}
\end{bmatrix}
\]</span></p>
<p>For any given bus, the voltage equation can extracted from the above matrix form. For instance:</p>
<p><span class="math display">\[\bar{V}^{a}_{i} = \bar{V}^{a}_{j} - \bar{Z}_{aa}~\bar{I}^{a}_{ij} - \bar{Z}_{ab}~\bar{I}^{b}_{ij} - \bar{Z}_{ac}~\bar{I}^{c}_{ij}\]</span></p>
</section>

</main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>